no,upt,year,month,event,filename,folder_label,predicted_label,confidence,tier,rule_name,evidence,station_name,zone,trip_type,faulted_phases,fault_duration_ms,fault_count,peak_current_a,i0_i1_ratio,reclose_ok,voltage_sag_pu,correct,notes,cfg_path
1,UPT BANDUNG,2022,01. JANUARI,20220109 Reakaman CGRLG - CBREM 2,20220109_124053_239_r113_MANUAL_CGRLG_CBREM2_Distance.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIGERELENG,Z1,three_pole,A+B+C,100.45600128173828,2,21672.900390625,0.01425741433934358,,0.4731175684534583,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220109 Reakaman CGRLG - CBREM 2\20220109 Reakaman CGRLG - CBREM 2\20220109_124053_239_r113_MANUAL_CGRLG_CBREM2_Distance.cfg
2,UPT BANDUNG,2022,01. JANUARI,20220109 Reakaman CGRLG - CBREM 2,Sunday 09 January 2022 11.53.09.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=99ms  fault_count=1  i0/i1=0.31  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIBEUREUM,Z1,three_pole,A+B+C,99.37393951416016,1,13137.6865234375,0.30828274545655343,,0.34654894831918626,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220109 Reakaman CGRLG - CBREM 2\20220109 Reakaman CGRLG - CBREM 2\DISTANCE CBREM - CGRLG 2\1\DR\Sunday 09 January 2022 11.53.09.000.CFG
3,UPT BANDUNG,2022,01. JANUARI,20220122 Gangguan CGRLG - MJLYA 1,20220122_170117_216_r137.cfg,,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=101ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,CIGERELENG,Z1,unknown,,100.85797119140625,1,2574.320068359375,0.7811841067253221,,0.2257996397519595,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220122 Gangguan CGRLG - MJLYA 1\20220122 Gangguan CGRLG - MJLYA 1\20220122_170117_216_r137.cfg
4,UPT BANDUNG,2022,01. JANUARI,20220123 Rekaman Cigereleng - Lagadar 2,23.01.22 12.09.09.000.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=2601ms  fault_count=1  i0/i1=0.92  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CIGERELENG,Z1,unknown,,2601.01318359375,1,32230.640625,0.9249036530379807,,0.8244028886935414,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220123 Rekaman Cigereleng - Lagadar 2\20220123 Rekaman Cigereleng - Lagadar 2\23.01.22 12.09.09.000.000.CFG
5,UPT BANDUNG,2022,01. JANUARI,20220201 Rekaman CGRLG - CNJUR,20220201_160151_230_r184.cfg,,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=100ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,CIANJUR,Z1,unknown,,99.97605895996094,1,2934.504150390625,1.7379947953272874,,0.5811654030279103,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220201 Rekaman CGRLG - CNJUR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_160151_230_r184.cfg
6,UPT BANDUNG,2022,01. JANUARI,20220201 Rekaman CGRLG - CNJUR,20220201_162324_038_r185.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CIANJUR,UNKNOWN,unknown,,0.0,1,262.9563293457031,0.019613086349469476,,0.0001705066002874707,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220201 Rekaman CGRLG - CNJUR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_162324_038_r185.cfg
7,UPT BANDUNG,2022,01. JANUARI,20220201 Rekaman CGRLG - CNJUR,20220201_145718_705_r013_MANUAL__CGRLG_CNJUR1_Distance.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.59  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIGERELENG,Z1,single_pole,C,79.96803283691406,1,4161.32666015625,0.5855009919891733,,0.055642710791991026,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220201 Rekaman CGRLG - CNJUR\20220201 Rekaman CGRLG - CNJUR\GI Cigereleng\20220201_145718_705_r013_MANUAL__CGRLG_CNJUR1_Distance.cfg
8,UPT BANDUNG,2022,02. FEBRUARI,20220201 Rekaman CGRLG - CNJUR,20220201_160151_230_r184.cfg,,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=100ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,CIANJUR,Z1,unknown,,99.97605895996094,1,2934.504150390625,1.7379947953272874,,0.5811654030279103,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220201 Rekaman CGRLG - CNJUR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_160151_230_r184.cfg
9,UPT BANDUNG,2022,02. FEBRUARI,20220201 Rekaman CGRLG - CNJUR,20220201_162324_038_r185.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CIANJUR,UNKNOWN,unknown,,0.0,1,262.9563293457031,0.019613086349469476,,0.0001705066002874707,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220201 Rekaman CGRLG - CNJUR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_162324_038_r185.cfg
10,UPT BANDUNG,2022,02. FEBRUARI,20220201 Rekaman CGRLG - CNJUR,20220201_145718_705_r013_MANUAL__CGRLG_CNJUR1_Distance.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.59  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIGERELENG,Z1,single_pole,C,79.96803283691406,1,4161.32666015625,0.5855009919891733,,0.055642710791991026,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220201 Rekaman CGRLG - CNJUR\20220201 Rekaman CGRLG - CNJUR\GI Cigereleng\20220201_145718_705_r013_MANUAL__CGRLG_CNJUR1_Distance.cfg
13,UPT BANDUNG,2022,02. FEBRUARI,20220223 Gangguang KRCDG - BDSLN 1,Wednesday 23 February 2022 16.00.47.000.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=580ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,KRCDG,UNKNOWN,single_pole,A,580.4639892578125,2,9715.3603515625,1.4652669386560917,True,0.7531018583522272,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220223 Gangguang KRCDG - BDSLN 1\20220223 Gangguang KRCDG - BDSLN 1\1\DR\Wednesday 23 February 2022 16.00.47.000.CFG
14,UPT BANDUNG,2022,03. MARET,20220327 Gangguan Cigereleng Cianjur,20220327_153853_289_r014_MANUAL_CGRLG_BAYCNJUR_F21.cfg,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=80ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI CIGERELENG,Z1,single_pole,A,79.96800231933594,1,3754.696533203125,2.0039830147214985,,0.7254885919001163,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\03. MARET\20220327 Gangguan Cigereleng Cianjur\20220327 Gangguan Cigereleng Cianjur\20220327_153853_289_r014_MANUAL_CGRLG_BAYCNJUR_F21.cfg
15,UPT BANDUNG,2022,03. MARET,20220327 Gangguan Padalarang - Jatiluhur 1,20220327_180531_734_r054_MANUAL_PDLRU_JTLHR1_F21.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PADALARANG,Z1,single_pole,A,79.96803283691406,1,15248.619140625,1.0067837538886013,,0.6597313470259804,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\03. MARET\20220327 Gangguan Padalarang - Jatiluhur 1\20220327 Gangguan Padalarang - Jatiluhur 1\20220327_180531_734_r054_MANUAL_PDLRU_JTLHR1_F21.cfg
16,UPT BANDUNG,2022,04. APRIL,20220405 Gangguan Cigereleng - Lagadar 2,20220405_133046_612_r075.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=0.87  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CIGERELENG,Z1,unknown,,101.06205749511719,1,10279.603515625,0.8693407462440383,,0.013865796643322268,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\04. APRIL\20220405 Gangguan Cigereleng - Lagadar 2\20220405 Gangguan Cigereleng - Lagadar 2\20220405_133046_612_r075.cfg
17,UPT BANDUNG,2024,04. APRIL,23042024_GI PDLRU_JTLHUR 1_PETIR,20240423_015038_330_r065.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=82ms  fault_count=1  i0/i1=1.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PADALARANG,Z3+Z2,single_pole,A,81.7320327758789,1,4657.45849609375,1.0150821512415829,,0.016028363096919806,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\23042024_GI PDLRU_JTLHUR 1_PETIR\April\20240423_015038_330_r065.cfg
18,UPT BANDUNG,2024,04. APRIL,23042024_GI PDLRU_JTLHUR 1_PETIR,20240424_141119_118_r092.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=101ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,CIGERELENG,UNKNOWN,unknown,,100.64411163330078,1,3064.60107421875,0.730889554194173,,0.028428468453067398,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\23042024_GI PDLRU_JTLHUR 1_PETIR\April\20240424_141119_118_r092.cfg
19,UPT BANDUNG,2024,04. APRIL,24042024_GI CGRLG_MJLYA 2_PETIR,20240423_015038_330_r065.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=82ms  fault_count=1  i0/i1=1.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PADALARANG,Z3+Z2,single_pole,A,81.7320327758789,1,4657.45849609375,1.0150821512415829,,0.016028363096919806,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\24042024_GI CGRLG_MJLYA 2_PETIR\April\20240423_015038_330_r065.cfg
20,UPT BANDUNG,2024,04. APRIL,24042024_GI CGRLG_MJLYA 2_PETIR,20240424_141119_118_r092.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=101ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,CIGERELENG,UNKNOWN,unknown,,100.64411163330078,1,3064.60107421875,0.730889554194173,,0.028428468453067398,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\24042024_GI CGRLG_MJLYA 2_PETIR\April\20240424_141119_118_r092.cfg
21,UPT BANDUNG,2024,04. APRIL,24042024_GI MJLYA_CGRLG 2_PETIR,20240424_140910_746_r245.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=4  i0/i1=2.64  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MAJALAYA,Z1,single_pole,A,79.96803283691406,4,861.878662109375,2.63736990286524,True,0.8454310051657276,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\24042024_GI MJLYA_CGRLG 2_PETIR\20240424_140910_746_r245.cfg
22,UPT BANDUNG,2024,06. JUNI,04062024_GI SMDNG_UBRNG 1_LAYANG-LAYANG,20240604_132402_186_r174.cfg,LAYANG-LAYANG,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=80ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI UJUNGBERUNG,Z1,single_pole,C,79.96797180175781,2,3118.78564453125,0.8173138175933694,True,0.9081579922373926,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\06. JUNI\04062024_GI SMDNG_UBRNG 1_LAYANG-LAYANG\04062024\20240604_132402_186_r174.cfg
23,UPT BANDUNG,2024,06. JUNI,04062024_GI UBRNG_SMDNG 1_LAYANG-LAYANG,20240604_132402_186_r174.cfg,LAYANG-LAYANG,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=80ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI UJUNGBERUNG,Z1,single_pole,C,79.96797180175781,2,3118.78564453125,0.8173138175933694,True,0.9081579922373926,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\06. JUNI\04062024_GI UBRNG_SMDNG 1_LAYANG-LAYANG\04062024\20240604_132402_186_r174.cfg
24,UPT BANDUNG,2024,11. NOVEMBER,REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR,28_1511202465026310_FRA00028.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=4ms  fault_count=2  i0/i1=0.20  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET Bandung Selatan,UNKNOWN,single_pole,B,3.8749873638153076,2,0.28081178665161133,0.1982718013593441,,0.0005513799854627844,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\11. NOVEMBER\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024\28_1511202465026310_FRA00028.CFG
25,UPT BANDUNG,2024,11. NOVEMBER,REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR,29_1511202465027983_FRA00029.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET Bandung Selatan,UNKNOWN,unknown,B,1.2500286102294922,2,0.3254534900188446,0.014271898696384615,,0.002797656077734519,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\11. NOVEMBER\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024\29_1511202465027983_FRA00029.CFG
28,UPT BANDUNG,2024,11. NOVEMBER,REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR,32_151120247341358_FRA00032.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=120ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET Bandung Selatan,UNKNOWN,single_pole,A+B,119.99994659423828,1,2.745521306991577,0.003834135877808021,,0.06839087445422706,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\11. NOVEMBER\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024\32_151120247341358_FRA00032.CFG
32,UPT BANDUNG,2025,02. FEBRUARI,ULTG BDBS,20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR1.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=82ms  fault_count=1  i0/i1=1.29  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIKALONG,Z1,single_pole,A,81.53605651855469,1,2375.320068359375,1.2936650762867379,,0.5797280391393347,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\02. FEBRUARI\ULTG BDBS\20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR1.CFG
33,UPT BANDUNG,2025,02. FEBRUARI,ULTG BDBS,20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR2.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=1.31  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIKALONG,Z1,single_pole,A,79.87189483642578,1,2372.55810546875,1.307595923434666,,0.4002236634706767,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\02. FEBRUARI\ULTG BDBS\20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR2.CFG
34,UPT BANDUNG,2025,03. MARET,06 Februari 2025 Gangguan Bay Tasik GITET Bandung Selatan,Gangguan GITET BDSN BAY TASIK 06-03-2025.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=530ms  fault_count=1  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET Bandung Selatan,Z1,single_pole,A,529.8749389648438,1,17.428871154785156,0.9892806277436901,,0.6521167581254591,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\06 Februari 2025 Gangguan Bay Tasik GITET Bandung Selatan\Gangguan GITET BDSLN - TASIK LPA 06-03-2025\Gangguan GITET BDSN BAY TASIK 06-03-2025.CFG
37,UPT BEKASI,2022,06.JUNI,03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1,2022-06-03-23-42-56-203_139(0)_S.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=87ms  fault_count=2  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CSC101M1,Z1,single_pole,B,87.49999237060547,2,6.107198238372803,0.9935743001394984,,0.9139017728920236,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\06.JUNI\03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1\DFR\GI Tambun\2022-06-03-23-42-56-203_139(0)_S.cfg
38,UPT BEKASI,2022,06.JUNI,03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1,2022-06-03-23-43-02-309_140(0)_F phasa C (Gangguan ke-2).cfg,,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",CSC101M1,Z1,three_pole,A+B+C,71.66667175292969,1,5.863990783691406,0.9986166067191082,False,0.24029079329314273,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\06.JUNI\03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1\DFR\GI Tambun\2022-06-03-23-43-02-309_140(0)_F phasa C (Gangguan ke-2).cfg
39,UPT BEKASI,2022,06.JUNI,03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1,030622_DFR TYGRI TMBUN 1 (fault 2).CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=498ms  fault_count=1  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",ULTG BEKASI   TYGRI   DIST TAMBUN 1 V4.6 Var,UNKNOWN,three_pole,B+C+A,498.0000305175781,1,9.930670738220215,0.9929052630523488,,0.08433448885054153,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\06.JUNI\03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1\DFR\GI Toyogiri\DFR TYGRI TMBUN 1_03062022\030622_DFR TYGRI TMBUN 1 (fault 2).CFG
40,UPT BEKASI,2022,06.JUNI,03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1,030622_DFR TYGRI TMBUN 1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",ULTG BEKASI   TYGRI   DIST TAMBUN 1 V4.6 Var,UNKNOWN,three_pole,B+A+C,101.00000762939453,1,10.207162857055664,0.99606952323102,,0.01478323948512617,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\06.JUNI\03062022 - Final Trip SUTT 70 kV Tambun - Toyogiri #1\DFR\GI Toyogiri\DFR TYGRI TMBUN 1_03062022\030622_DFR TYGRI TMBUN 1.CFG
41,UPT BEKASI,2022,07. JULI,04072022 - Final Trip Bay Jatiwaringin GIS New Tambun,DR BAY TAMBUN#1 KE-2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=658ms  fault_count=1  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",OHL Tambun 1,UNKNOWN,three_pole,B+A+C,657.9999389648438,1,15.841147422790527,0.9991760052451454,,-1.448858567151222,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\07. JULI\04072022 - Final Trip Bay Jatiwaringin GIS New Tambun\DFR\GIS Jatiwaringin Bay Tambun #1\GANGGUAN BAY TAMBUN#1\DR BAY TAMBUN#1 KE-2.CFG
42,UPT BEKASI,2022,07. JULI,04072022 - Final Trip Bay Jatiwaringin GIS New Tambun,DR BAY TAMBUN#1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1170ms  fault_count=1  i0/i1=0.80  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",OHL Tambun 1,UNKNOWN,three_pole,A+B+C,1170.0001220703125,1,8.768321990966797,0.7977538588850404,,0.7721219881471403,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\07. JULI\04072022 - Final Trip Bay Jatiwaringin GIS New Tambun\DFR\GIS Jatiwaringin Bay Tambun #1\GANGGUAN BAY TAMBUN#1\DR BAY TAMBUN#1.CFG
43,UPT BEKASI,2022,07. JULI,04072022 - Final Trip Bay Jatiwaringin GIS New Tambun,147_47202282458300_FRA00147.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=699ms  fault_count=1  i0/i1=0.55  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",E08_F871,UNKNOWN,single_pole,A+B,699.0,1,9.339693069458008,0.5499301793606591,,0.005547756723182476,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\07. JULI\04072022 - Final Trip Bay Jatiwaringin GIS New Tambun\DFR\GIS Tambun Bay Jatiwaringin #1\147_47202282458300_FRA00147.CFG
44,UPT BEKASI,2022,07. JULI,04072022 - Final Trip Bay Jatiwaringin GIS New Tambun,148_4720228251761_FRA00148.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=117ms  fault_count=1  i0/i1=0.56  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",E08_F871,UNKNOWN,single_pole,B,116.99998474121094,1,9.540414810180664,0.564040637507375,,0.0068919967559654665,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2022\07. JULI\04072022 - Final Trip Bay Jatiwaringin GIS New Tambun\DFR\GIS Tambun Bay Jatiwaringin #1\148_4720228251761_FRA00148.CFG
45,UPT BEKASI,2024,Apr 2024,20240401_Reclose Juishin - Cileungsi_Petir BFO,FR000001.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=98ms  fault_count=1  i0/i1=0.96  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI JUISHIN BAY CILEUNGSI   Folder   7SA522 V4.7 Var,UNKNOWN,single_pole,C,97.99999237060547,1,9.133055686950684,0.9625458923137888,,0.8537381153746414,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Apr 2024\20240401_Reclose Juishin - Cileungsi_Petir BFO\010424\FR000001.cfg
46,UPT BEKASI,2024,Apr 2024,20240401_Reclose Juishin - Cileungsi_Petir BFO,Reclose_Bay_Juishin_phasa_T_01042024.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=112ms  fault_count=1  i0/i1=1.08  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Reclose_bay_juishin_2024   Folder   7SA522 V4.7 Var,UNKNOWN,single_pole,C,111.99998474121094,1,4.340188503265381,1.0824263634467128,,0.4933676945066766,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Apr 2024\20240401_Reclose Juishin - Cileungsi_Petir BFO\Reclose_Bay_Juishin_phasa_T_01042024\Reclose_Bay_Juishin_phasa_T_01042024.CFG
47,UPT BEKASI,2024,Feb 2024,01022024 Reclose Cibatu bay Cileungsi_PETIR,Cibatu_Reclose_PhS_01022024.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=99ms  fault_count=1  i0/i1=1.95  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Cibatu_Reclose_0102024   Folder   7SA522 V4.7 Var,UNKNOWN,single_pole,B,99.00000762939453,1,4.575027942657471,1.948944021091334,,0.9239631155322872,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\01022024 Reclose Cibatu bay Cileungsi_PETIR\Bay_Cibatu_Reclose_Phasa_S_01022024\Cibatu_Reclose_PhS_01022024.CFG
48,UPT BEKASI,2024,Feb 2024,25022024 Reclose Juishin - Cileungsi_PETIR,Reclose_Bay_Juishin_phasa_R_25022024.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=118ms  fault_count=1  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Reclose_Bay_Juishin02   Folder   7SA522 V4.7 Var,UNKNOWN,single_pole,A,118.00001525878906,1,3.708914279937744,0.925460101596883,,0.3775671184086735,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\25022024 Reclose Juishin - Cileungsi_PETIR\GI Cileungsi Reclose bay Juishin Phasa R 26 Feb 2024\reclose juishin phasa r\Reclose_Bay_Juishin_phasa_R_25022024.CFG
49,UPT BOGOR,2022,02. februari,01022022 - Bunar rangkas,Friday 10 December 2021 21.28.27.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=93ms  fault_count=2  i0/i1=1.44  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,single_pole,C,93.29598999023438,2,662.7999877929688,1.4371546002240505,True,0.7923461837932961,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\01022022 - Bunar rangkas\rangkas1.01feb22_agsys\rangkas1.01feb22_agsys\P442\1\DR\Friday 10 December 2021 21.28.27.000.CFG
51,UPT BOGOR,2022,02. februari,08022022 - lembursitu-cianjur 2,Friday 04 February 2022 14.03.47.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=1.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",AREVA,Z1,single_pole,A,79.96800231933594,1,8784.75,1.0330416499345676,,0.49733575157688137,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\08022022 - lembursitu-cianjur 2\GGN 04022022 CIANJUR 2 DI GI LSITU\GGN 04022022 CIANJUR 2 DI GI LSITU\DR\Friday 04 February 2022 14.03.47.000.CFG
52,UPT BOGOR,2022,02. februari,17022022 - Sentul cibinong#1,"220217,082149200,+7h0,GI 150KV SENTUL,CIBINONG 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=168ms  fault_count=2  i0/i1=1.05  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150KV SENTUL,UNKNOWN,unknown,,168.47654724121094,2,13839.277267456055,1.0544265104037656,,0.4666025505925097,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\17022022 - Sentul cibinong#1\cibinong 1\cibinong 1\220217,082149200,+7h0,GI 150KV SENTUL,CIBINONG 1-2,Qualitrol LLC.cfg"
53,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 10 November 2017 14.08.35.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=105ms  fault_count=4  i0/i1=7.27  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,104.9580307006836,4,1015.7410278320312,7.271879796151132,True,0.003040110836869499,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 10 November 2017 14.08.35.000.CFG
54,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 10 November 2017 14.08.35.001.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=105ms  fault_count=4  i0/i1=7.27  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,104.9580307006836,4,1015.7410278320312,7.271879796151132,True,0.003040110836869499,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 10 November 2017 14.08.35.001.CFG
55,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 15 February 2019 19.40.00.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=329ms  fault_count=5  i0/i1=2.43  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,328.59600830078125,5,2734.050048828125,2.428718602185932,True,0.6027098269473161,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 15 February 2019 19.40.00.000.CFG
56,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 26 April 2019 16.03.43.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=157ms  fault_count=3  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3,three_pole,A+B+C,156.7919921875,3,2054.679931640625,1.0021508577070002,True,0.01301653115777817,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 26 April 2019 16.03.43.000.CFG
57,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 26 April 2019 16.10.08.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=437ms  fault_count=1  i0/i1=0.16  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z3+Z2,unknown,A+B+C,437.1059875488281,1,1774.64697265625,0.16228754926345287,True,0.852158508174418,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 26 April 2019 16.10.08.000.CFG
58,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 29 March 2019 15.41.35.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=165ms  fault_count=2  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,165.13201904296875,2,1628.8310546875,1.001134608218072,True,0.015779843963532603,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 29 March 2019 15.41.35.000.CFG
59,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Friday 31 August 2018 17.41.26.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=228ms  fault_count=1  i0/i1=1.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3+Z2,three_pole,A+B+C,228.24197387695312,1,3438.27490234375,1.0229191468959364,,0.0330918911517736,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 31 August 2018 17.41.26.000.CFG
60,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Monday 11 November 2019 15.18.48.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=188ms  fault_count=4  i0/i1=0.74  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3+Z2,three_pole,A+B+C,188.48394775390625,4,241.9219970703125,0.7443867753662108,True,0.8857819155142542,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Monday 11 November 2019 15.18.48.000.CFG
61,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Monday 27 February 2017 14.28.57.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=169ms  fault_count=1  i0/i1=14.53  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z3,unknown,A+C,169.30198669433594,1,555.094970703125,14.529418317899992,True,0.6087328867307861,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Monday 27 February 2017 14.28.57.000.CFG
62,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 09 February 2019 16.12.46.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=227ms  fault_count=1  i0/i1=0.79  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3+Z2,three_pole,A+B+C,227.39198303222656,1,2458.988037109375,0.7876697675639291,,0.9037586364555452,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 09 February 2019 16.12.46.000.CFG
63,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 09 September 2017 18.57.41.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=256ms  fault_count=1  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z2,three_pole,A+B+C,256.2559814453125,1,2024.85400390625,1.0037519086013058,,0.006389870196809767,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 09 September 2017 18.57.41.000.CFG
64,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 12 January 2019 14.57.04.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=374ms  fault_count=4  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z2,three_pole,A+B+C,373.63201904296875,4,1123.446044921875,1.0043707962600419,True,0.515593091028162,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 12 January 2019 14.57.04.000.CFG
65,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 16 September 2017 08.22.08.000.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=426ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,MiCOM,Z1,three_pole,A+B+C,426.4960021972656,2,3231.14990234375,1.5622856026646281,True,0.9444843167308192,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 16 September 2017 08.22.08.000.CFG
66,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 16 September 2017 08.34.02.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=314ms  fault_count=3  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,313.583984375,3,1824.3570556640625,1.0037881188147826,True,0.958534155655517,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 16 September 2017 08.34.02.000.CFG
67,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 17 June 2017 20.30.54.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=255ms  fault_count=2  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3+Z2,three_pole,A+B+C,254.5919952392578,2,2202.153076171875,1.0023029608321856,True,0.006282897826098642,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 17 June 2017 20.30.54.000.CFG
68,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 19 February 2022 19.06.45.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=95ms  fault_count=4  i0/i1=1.77  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,94.84797668457031,4,1942.0040283203125,1.7722051172120825,True,0.9628715147991085,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 19 February 2022 19.06.45.000.CFG
69,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Saturday 24 October 2020 16.31.07.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=112ms  fault_count=1  i0/i1=0.33  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,111.75596618652344,1,2637.944091796875,0.33141395467799967,,0.8789491056300857,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 24 October 2020 16.31.07.000.CFG
70,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Sunday 13 January 2019 14.56.45.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=338ms  fault_count=4  i0/i1=2.16  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,337.7919921875,4,2859.98193359375,2.162187016949945,True,0.6422400413681327,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Sunday 13 January 2019 14.56.45.000.CFG
71,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Sunday 24 September 2017 14.44.09.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=327ms  fault_count=2  i0/i1=6.38  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,326.5360107421875,2,369.510986328125,6.379875520470072,True,0.8859266989385389,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Sunday 24 September 2017 14.44.09.000.CFG
72,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Sunday 30 May 2021 19.27.08.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=90ms  fault_count=5  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z2,three_pole,A+B+C,89.85602569580078,5,1819.385986328125,1.003426465982099,True,0.11994413951012234,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Sunday 30 May 2021 19.27.08.000.CFG
73,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Thursday 02 January 2020 11.18.03.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=164ms  fault_count=3  i0/i1=1.65  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,163.66001892089844,3,1917.1490478515625,1.6539586052295767,True,0.8495965133668112,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 02 January 2020 11.18.03.000.CFG
74,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Thursday 28 February 2019 16.02.14.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=239ms  fault_count=5  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z2,three_pole,A+B+C,239.32797241210938,5,1067.1080322265625,1.0019922649856667,True,-0.002463023661783315,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 28 February 2019 16.02.14.000.CFG
75,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Thursday 28 March 2019 13.04.41.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=200ms  fault_count=3  i0/i1=2.77  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,200.15997314453125,3,2162.385009765625,2.7650299570103285,True,0.7489186256692849,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 28 March 2019 13.04.41.000.CFG
76,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Thursday 28 March 2019 13.05.27.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=21ms  fault_count=1  i0/i1=1.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z3,unknown,B,20.85000228881836,1,641.2589721679688,1.0348074602304,True,0.2666500804267383,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 28 March 2019 13.05.27.000.CFG
77,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Tuesday 02 June 2020 16.09.23.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=187ms  fault_count=3  i0/i1=2.08  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,186.81597900390625,3,1774.64697265625,2.084183251274473,True,0.5538653642728256,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Tuesday 02 June 2020 16.09.23.000.CFG
78,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Tuesday 08 May 2018 18.09.39.000.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=122ms  fault_count=11  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,MiCOM,Z1,three_pole,A+B+C,121.76400756835938,11,4222.0361328125,3.0532121338472114,True,0.8980239791985756,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Tuesday 08 May 2018 18.09.39.000.CFG
79,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Tuesday 19 October 2021 09.59.57.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=679ms  fault_count=1  i0/i1=0.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",MiCOM,UNKNOWN,unknown,B+C,678.8760375976562,1,2818.556884765625,0.06452716040060491,,0.8854064931380939,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Tuesday 19 October 2021 09.59.57.000.CFG
80,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Wednesday 07 December 2016 06.39.55.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=367ms  fault_count=3  i0/i1=1.54  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,366.96002197265625,3,2285.0029296875,1.5404401675885027,True,0.9647302961074945,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Wednesday 07 December 2016 06.39.55.000.CFG
81,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Wednesday 19 April 2017 14.35.09.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=319ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,318.97003173828125,1,1688.4830322265625,0.0059527798050831105,,0.36593720537672186,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Wednesday 19 April 2017 14.35.09.000.CFG
82,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,Sunday 25 September 2011 21.14.53.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=20ms  fault_count=1  i0/i1=0.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",MiCOM,UNKNOWN,unknown,,20.007997512817383,1,237.53199768066406,0.029337876715890738,,0.4908249227826844,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\Kopel Kracak\Kopel Kracak\DR\Sunday 25 September 2011 21.14.53.000.CFG
83,UPT BOGOR,2022,02. februari,19022022 - kracak-kedungbadak#1,19.02.22 18.21.58.000.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=4  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",DR PHT KRACAK 1,UNKNOWN,three_pole,A+B+C,100.40092468261719,4,2054.679931640625,1.0045191033824734,True,0.0009210814056756514,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1\kracak 1 19022022\kracak 1 19022022\19.02.22 18.21.58.000.000.CFG
84,UPT BOGOR,2022,12. Desember,5 desember 2022 pratu-bayah2,PCS900_RCD_01278_20221205_163510_420.CFG,,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",NR,UNKNOWN,single_pole,A,40.83332443237305,1,6621.037109375,0.6343298839781505,False,0.1940968847820691,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\12. Desember\5 desember 2022 pratu-bayah2\RECLOSE BAY BAYAH 2\RECLOSE BAY BAYAH 2\PCS900_RCD_01278_20221205_163510_420.CFG
85,UPT BOGOR,2022,8. agustus,CIBADAK-BOGORBARU,Saturday 27 August 2022 18.40.50.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.76  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CIBADAK,UNKNOWN,unknown,,79.96797180175781,1,4163.64013671875,0.7620826116630346,,0.2884666809151569,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\8. agustus\CIBADAK-BOGORBARU\CIBADAK\Saturday 27 August 2022 18.40.50.000.CFG
