no,upt,year,month,event,filename,folder_label,predicted_label,confidence,tier,rule_name,evidence,station_name,zone,trip_type,faulted_phases,fault_duration_ms,fault_count,peak_current_a,i0_i1_ratio,reclose_ok,voltage_sag_pu,correct,notes,cfg_path
86,UPT BOGOR,2022,8. agustus,SALAK BOGOR,bogor baru.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=75ms  fault_count=1  i0/i1=0.59  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",D60 BGBRU,Z3+Z2,single_pole,A,74.92201232910156,1,3.046679973602295,0.5942455819423004,,0.01269336746037313,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\8. agustus\SALAK BOGOR\salak\New folder (1)\New folder\bogor baru.cfg
88,UPT BOGOR,2023,2023-03-11 GI 150 kV BOGOR BARU - SALAK BARU,GE Bay SLKRU,2023-03-11 GE Bay SLKRU.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.49  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",D60 SLKRU,Z3,unknown,,0.0,1,22.2567138671875,0.4870313022569618,,0.029185281400989495,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-03-11 GI 150 kV BOGOR BARU - SALAK BARU\GE Bay SLKRU\2023-03-11 GE Bay SLKRU.cfg
94,UPT BOGOR,2023,2023-03-16 GI 150 kV BUNAR BAY TRAFO 2,GI BUNAR BARU_sestudio,16.03.23 13.49.40.000.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI BUNAR BARU,UNKNOWN,unknown,A+B+C,0.0,1,61.308998107910156,0.02933844032107228,,0.018362417733827515,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-03-16 GI 150 kV BUNAR BAY TRAFO 2\GI BUNAR BARU_sestudio\REAL MADRID\1\DR\16.03.23 13.49.40.000.000.CFG
95,UPT BOGOR,2023,2023-03-16 GI 150 kV BUNAR BAY TRAFO 2,GI BUNAR BARU_sestudio,19.05.95 23.18.56.000.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=31ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",MiCOM,UNKNOWN,unknown,,31.426071166992188,1,0.06904999911785126,0.0,,0.6200061435963866,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-03-16 GI 150 kV BUNAR BAY TRAFO 2\GI BUNAR BARU_sestudio\RELLE UFR BBVT T2\1\DR\19.05.95 23.18.56.000.000.CFG
98,UPT BOGOR,2023,"2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2",GI BOGOR BARU BAY CIAWI 1,Thursday 20 April 2023 15.21.48.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.89  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BOGOR BARU,UNKNOWN,single_pole,A,79.9679183959961,1,13151.46875,0.8889414751794934,,0.6618280127114895,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2\GI BOGOR BARU BAY CIAWI 1\DR\Thursday 20 April 2023 15.21.48.000.CFG"
99,UPT BOGOR,2023,"2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2",GI BOGOR BARU BAY CIAWI 1,Thursday 20 April 2023 15.21.48.001.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.89  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BOGOR BARU,UNKNOWN,single_pole,A,79.9679183959961,1,13151.46875,0.8889414751794934,,0.6618280127114895,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2\GI BOGOR BARU BAY CIAWI 1\DR\Thursday 20 April 2023 15.21.48.001.CFG"
100,UPT BOGOR,2023,"2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2",GI BOGOR BARU BAY CIAWI 2,Thursday 20 April 2023 15.26.33.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.91  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BOGOR BARU,Z1,unknown,,79.96797180175781,1,13690.1240234375,0.9101813562004404,,0.6676820498906271,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2\GI BOGOR BARU BAY CIAWI 2\DR\Thursday 20 April 2023 15.26.33.000.CFG"
101,UPT BOGOR,2023,"2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2",GI CIAWI BAY BOGOR BARU 1,Thursday 20 April 2023 15.22.21.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=113ms  fault_count=1  i0/i1=0.80  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",AREVA,Z2,single_pole,A,113.28804779052734,1,10391.8984375,0.8020197746544067,,-0.00038482921799777483,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2\GI CIAWI BAY BOGOR BARU 1\DR\Thursday 20 April 2023 15.22.21.000.CFG"
111,UPT BOGOR,2025,02. FEBRUARI,20250202_GITET CIBINONG BAY DIAMETER 7A4 DAN 7AB4_PETIR,"250201,195332798,+7h0,GITET CIBINONG,SGLNG 1-IBT 1,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=65ms  fault_count=1  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET CIBINONG,UNKNOWN,unknown,,65.0,1,27103.32489013672,0.9963438499911937,,0.4694295026376817,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250202_GITET CIBINONG BAY DIAMETER 7A4 DAN 7AB4_PETIR\250201,195332798,+7h0,GITET CIBINONG,SGLNG 1-IBT 1,Qualitrol LLC.cfg"
113,UPT BOGOR,2025,02. FEBRUARI,20250225_GI CIBADAK BARU BAY PRATU#1_PETIR,GGN200225 OK.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=127ms  fault_count=1  i0/i1=1.10  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI CBDRU,Z1,three_pole,A+B+C,126.76811218261719,1,29667.4609375,1.09527324410539,,0.8744913120879679,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250225_GI CIBADAK BARU BAY PRATU#1_PETIR\GGN200225 OK.CFG
114,UPT BOGOR,2025,02. FEBRUARI,20250225_GI CIBADAK BARU BAY PRATU#1_PETIR,Tuesday 25 February 2025 19.21.25.000.CFG,PETIR,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",GI CBDRU,Z1,unknown,,80.0639419555664,1,22888.693359375,0.051459277552272434,False,0.25603720185050605,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250225_GI CIBADAK BARU BAY PRATU#1_PETIR\Tuesday 25 February 2025 19.21.25.000.CFG
115,UPT BOGOR,2025,02. FEBRUARI,20250225_GIS PRATU BAY CIBADAK BARU#1_PETIR,250225.CFG,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=33ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,AREVA,Z3+Z2,three_pole,A+B+C,33.36000442504883,1,2850.89990234375,0.029826671001112373,,0.05474998452532155,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250225_GIS PRATU BAY CIBADAK BARU#1_PETIR\250225.CFG
116,UPT BOGOR,2025,03. MARET,DFR eksternal GIS PRATU BAY SEMEN JAWA#1 010325,"250301,093921971,+7h0,SEMEN JAWA,PRATU 1 - PRATU 2,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=50ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],SEMEN JAWA,UNKNOWN,unknown,,50.0000114440918,2,6757.724285125732,1.2217317457315107,,0.4948128193633618,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\03. MARET\DFR eksternal GIS PRATU BAY SEMEN JAWA#1 010325\250301,093921971,+7h0,SEMEN JAWA,PRATU 1 - PRATU 2,Qualitrol LLC.cfg"
117,UPT BOGOR,2025,03. MARET,DFR eksternal GIS PRATU BAY SEMEN JAWA#1 010325,dfr external di pratu.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=52ms  fault_count=2  i0/i1=0.80  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Pelabuhan Ratu,UNKNOWN,unknown,,51.666648864746094,2,8465.5146484375,0.8043845671658651,,0.3101015469324757,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\03. MARET\DFR eksternal GIS PRATU BAY SEMEN JAWA#1 010325\dfr external di pratu.cfg
118,UPT BOGOR,2025,03. MARET,DFR ekternal GIS PRATU BAY BAYAH#1 090325,"250309,094024430,+7h0,GIS PELABUHAN RATU,BAYAH 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1ms  fault_count=1  i0/i1=2.40  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GIS PELABUHAN RATU,UNKNOWN,unknown,B+C,0.7031261920928955,1,18.912675857543945,2.4049835762588128,,-12.227748838982318,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\03. MARET\DFR ekternal GIS PRATU BAY BAYAH#1 090325\250309,094024430,+7h0,GIS PELABUHAN RATU,BAYAH 1-2,Qualitrol LLC.cfg"
119,UPT BOGOR,2025,03. MARET,DFR ekternal GIS PRATU BAY BAYAH#2 090325,"250309,094024430,+7h0,GIS PELABUHAN RATU,BAYAH 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1ms  fault_count=1  i0/i1=2.40  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GIS PELABUHAN RATU,UNKNOWN,unknown,B+C,0.7031261920928955,1,18.912675857543945,2.4049835762588128,,-12.227748838982318,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\03. MARET\DFR ekternal GIS PRATU BAY BAYAH#2 090325\250309,094024430,+7h0,GIS PELABUHAN RATU,BAYAH 1-2,Qualitrol LLC.cfg"
120,UPT BOGOR,2025,11. NOVEMBER,2025-11-30 PHT BOGOR BARU - SALAK BARU,"251130,084931930,+7h0,GI 150KV BOGOR BARU,CIBADAK BARU-SALAK BARU,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=2  i0/i1=1.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150KV BOGOR BARU,UNKNOWN,unknown,A+B,0.39061903953552246,2,13730.4677734375,1.0640091805859124,,0.38023475176940813,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\11. NOVEMBER\2025-11-30 PHT BOGOR BARU - SALAK BARU\251130,084931930,+7h0,GI 150KV BOGOR BARU,CIBADAK BARU-SALAK BARU,Qualitrol LLC.cfg"
121,UPT BOGOR,2025,11. NOVEMBER,2025-11-30 PHT BOGOR BARU - SALAK BARU,"251130,084933090,+7h0,GI 150KV BOGOR BARU,CIBADAK BARU-SALAK BARU,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=7ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI 150KV BOGOR BARU,UNKNOWN,unknown,A,7.0703325271606445,2,1006.5160522460938,0.38415020080792606,,0.013667515359324934,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\11. NOVEMBER\2025-11-30 PHT BOGOR BARU - SALAK BARU\251130,084933090,+7h0,GI 150KV BOGOR BARU,CIBADAK BARU-SALAK BARU,Qualitrol LLC.cfg"
123,UPT BOGOR,2025,12. DESEMBER,2025-12-01 PHT CIBINONG - CILEGON,"251201,152203948,+7h0,GITET CIBINONG,CILEGON BARU,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=104ms  fault_count=1  i0/i1=1.10  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET CIBINONG,UNKNOWN,unknown,,103.74999237060547,1,12806.037109375,1.1031449852409807,,0.32250813420013197,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\12. DESEMBER\2025-12-01 PHT CIBINONG - CILEGON\251201,152203948,+7h0,GITET CIBINONG,CILEGON BARU,Qualitrol LLC.cfg"
124,UPT BOGOR,2025,12. DESEMBER,2025-12-01 PHT CIBINONG - CILEGON,Monday 01 December 2025 13.27.51.001.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=1.05  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CIBINONG,Z1,single_pole,C,100.468994140625,1,20499.564453125,1.0516609598314361,True,0.29269580011091645,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\12. DESEMBER\2025-12-01 PHT CIBINONG - CILEGON\DFR INTERNAL\LPA BAY CILEGON\Monday 01 December 2025 13.27.51.001.CFG
126,UPT CIREBON,2022,01. JANUARI,05 FINAL TRIP SUTT 150 KV JTRBG - HRGLS (24 JANUARI 2022),ZQ1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=7ms  fault_count=2  i0/i1=0.96  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150KV  HAURGEULIS,UNKNOWN,unknown,B,6.979167461395264,2,595.2402954101562,0.9606713515767658,,0.016055617837029086,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\01. JANUARI\05 FINAL TRIP SUTT 150 KV JTRBG - HRGLS (24 JANUARI 2022)\DFR GI HRGLS\ZQ1.cfg
129,UPT CIREBON,2022,01. JANUARI,05 FINAL TRIP SUTT 150 KV JTRBG - HRGLS (24 JANUARI 2022),Monday 24 January 2022 16.42.39.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=2  i0/i1=0.70  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI JATIBARANG,UNKNOWN,single_pole,B,100.91899871826172,2,5572.35888671875,0.6950654260398591,,0.007798920463044888,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\01. JANUARI\05 FINAL TRIP SUTT 150 KV JTRBG - HRGLS (24 JANUARI 2022)\JTBRG\Monday 24 January 2022 16.42.39.000.CFG
131,UPT CIREBON,2022,01. JANUARI,05 FINAL TRIP SUTT 150 KV JTRBG - HRGLS (24 JANUARI 2022),Monday 24 January 2022 16.43.09.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=0.79  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI JATIBARANG,UNKNOWN,three_pole,A+B+C,100.1199951171875,1,5413.27490234375,0.7864962430184309,,0.002646511424122523,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\01. JANUARI\05 FINAL TRIP SUTT 150 KV JTRBG - HRGLS (24 JANUARI 2022)\JTBRG\Monday 24 January 2022 16.43.09.000.CFG
132,UPT CIREBON,2022,02. FEBRUARI,01. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (03 FEBRUARI 2022),Banjar 2 GI Pangandaran.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.58  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI PDRAN,UNKNOWN,single_pole,C,80.41666412353516,2,1041.497802734375,0.5844889173747004,,0.006644106819525841,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\01. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (03 FEBRUARI 2022)\DFR Eksternal\Banjar 2 GI Pangandaran.cfg
133,UPT CIREBON,2022,02. FEBRUARI,01. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (03 FEBRUARI 2022),Bay Pangandaran GI Banjar.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=2  i0/i1=0.14  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 70KV BANJAR,UNKNOWN,unknown,A+B+C,0.3906264901161194,2,83.97161865234375,0.13878722488935638,,0.8475906689863355,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\01. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (03 FEBRUARI 2022)\DFR Eksternal\Bay Pangandaran GI Banjar.cfg
135,UPT CIREBON,2022,02. FEBRUARI,05. RECLOSE SUTT 70 KV PARAKAN-SUMEDANG#1 (21 FEB 2022),20220221_160835_401_r187_20220221T171726_PRKAN_SMDG1_Distanc.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=1.07  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",SUMEDANG-1,Z1,single_pole,B,80.0638198852539,1,611.878662109375,1.0683146153866216,,0.8669518297266717,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\05. RECLOSE SUTT 70 KV PARAKAN-SUMEDANG#1 (21 FEB 2022)\REKAMAN GANGGUAN\20220221_160835_401_r187_20220221T171726_PRKAN_SMDG1_Distanc.cfg
136,UPT CIREBON,2022,02. FEBRUARI,06. RECLOSE SUTT 150 KV CEP-BREBES #2 (21 FEBRUARI 2022),Monday 21 February 2022 16.55.05.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.86  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PLTU CIREBON,Z1,single_pole,C,79.96797180175781,2,13768.2998046875,0.8639721965602645,True,0.281524976008492,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\06. RECLOSE SUTT 150 KV CEP-BREBES #2 (21 FEBRUARI 2022)\Brebes 2 21-02-2022\Monday 21 February 2022 16.55.05.000.CFG
139,UPT CIREBON,2022,03. MARET,01. RECLOSE & TRIP SUTT 70 KV ARJAWINANGUN-KADIPATEN #1-2  (05 MARET 2022),20220305_152156_733_r173_20220305T155321_ARJWN_KDPTN1_Distan.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=0.94  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",KADIPATEN-1,Z1,single_pole,C,79.96797180175781,3,2260.774169921875,0.9436713996629393,True,0.8974006301181605,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\01. RECLOSE & TRIP SUTT 70 KV ARJAWINANGUN-KADIPATEN #1-2  (05 MARET 2022)\20220305_152156_733_r173_20220305T155321_ARJWN_KDPTN1_Distan.cfg
140,UPT CIREBON,2022,03. MARET,01. RECLOSE & TRIP SUTT 70 KV ARJAWINANGUN-KADIPATEN #1-2  (05 MARET 2022),20220305_155154_231_r001_20220305T155559_KDPTN_AWN1_Distance.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=491ms  fault_count=2  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI KADIPATEN,Z3,unknown,C,490.6368408203125,2,1090.6080322265625,1.008990035392058,True,0.24418709972178848,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\01. RECLOSE & TRIP SUTT 70 KV ARJAWINANGUN-KADIPATEN #1-2  (05 MARET 2022)\20220305_155154_231_r001_20220305T155559_KDPTN_AWN1_Distance.cfg
141,UPT CIREBON,2022,03. MARET,04. RECLOSE SUTT 70 KV PARAKAN-KADIPATEN #1,20220311_143631_662_r116_20220311T143512_PRKAN_KDPTN1_Distan.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PARAKAN,Z3+Z2,single_pole,A,80.06405639648438,1,1302.4866943359375,1.0047347511157605,,-0.0005750330815203301,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\04. RECLOSE SUTT 70 KV PARAKAN-KADIPATEN #1\20220311_143631_662_r116_20220311T143512_PRKAN_KDPTN1_Distan.cfg
142,UPT CIREBON,2022,03. MARET,05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2,Malangbong 1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.91  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MLBNG 1,Z1,single_pole,C,80.06399536132812,1,6215.4072265625,0.9071669788903118,,0.7373385566141133,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2\DFR Internal Bay Malangbong 1 dan 2\Malangbong 1.CFG
143,UPT CIREBON,2022,03. MARET,05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2,Malangbong 2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MLBNG 1,Z1,three_pole,A+B+C,79.96797180175781,1,5037.27978515625,0.0019317284966468148,,0.41279466680425075,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2\DFR Internal Bay Malangbong 1 dan 2\Malangbong 2.CFG
144,UPT CIREBON,2022,03. MARET,05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2,Tasikmalaya 1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=163ms  fault_count=3  i0/i1=0.69  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",TSMYA 1,Z1,single_pole,C,163.46400451660156,3,1874.0670166015625,0.6862485028183335,True,0.7584097438924148,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2\DFR Internal Bay Tasikmalaya 1 dan 2\Tasikmalaya 1.CFG
145,UPT CIREBON,2022,03. MARET,05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2,Tasikmalaya 2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=0.49  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",TASIK 2,UNKNOWN,single_pole,B,100.81301879882812,1,951.1179809570312,0.48934034353231415,,0.2899870396729554,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2\DFR Internal Bay Tasikmalaya 1 dan 2\Tasikmalaya 2.CFG
146,UPT CIREBON,2022,04. APRIL,01. RECLOSE SUMADRA-PAMEUNGPEUK #2 (01-04-2022),Friday 01 April 2022 20.00.37.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=87ms  fault_count=3  i0/i1=1.10  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",SMDRA 2,Z1,single_pole,A,86.63201141357422,3,676.6900024414062,1.1007223777368809,True,0.17258683887694928,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\01. RECLOSE SUMADRA-PAMEUNGPEUK #2 (01-04-2022)\GI PMPEK BAY SMDRA 2\Friday 01 April 2022 20.00.37.000.CFG
147,UPT CIREBON,2022,04. APRIL,01. RECLOSE SUMADRA-PAMEUNGPEUK #2 (01-04-2022),Friday 01 April 2022 19.57.06.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.92  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PMPEUK 2,Z3+Z2,single_pole,A,79.96797180175781,2,1305.0450439453125,0.9154148641178608,True,0.0061834952963428745,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\01. RECLOSE SUMADRA-PAMEUNGPEUK #2 (01-04-2022)\GI SUMADRA BAY PMPEK 2\Friday 01 April 2022 19.57.06.000.CFG
148,UPT CIREBON,2022,04. APRIL,05. FINAL TRIP SUTT 70 KV KADIPATEN - ARJAWINANGUN #2 (09-04-2022),20220409_133818_526_r143_20220409T150906_ID1007820724_MANUAL.cfg,,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",KADIPATEN-2,Z1,single_pole,C,3170.398193359375,3,1400.5528564453125,0.8993661747392439,False,0.5203143666867979,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\05. FINAL TRIP SUTT 70 KV KADIPATEN - ARJAWINANGUN #2 (09-04-2022)\20220409_133818_526_r143_20220409T150906_ID1007820724_MANUAL.cfg
149,UPT CIREBON,2022,04. APRIL,05. FINAL TRIP SUTT 70 KV KADIPATEN - ARJAWINANGUN #2 (09-04-2022),20220409_143934_989_r183_20220409T143932_KDPTN_AWN2_Distance.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.41  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI KADIPATEN,Z1,three_pole,A+B+C,79.96821594238281,2,407.73492431640625,1.414886727824114,,0.822204030894781,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\05. FINAL TRIP SUTT 70 KV KADIPATEN - ARJAWINANGUN #2 (09-04-2022)\20220409_143934_989_r183_20220409T143932_KDPTN_AWN2_Distance.cfg
150,UPT CIREBON,2023,01. JANUARI,01. RECLOSE SUTET 500KV MDRCN-PMLG 1 (8 JAN 2023),Sunday 08 January 2023 16.19.43.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=1.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET MDCAN,Z1+Z3+Z2,unknown,,101.1099853515625,1,13169.2158203125,1.029311520326049,,0.31799078297603317,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\01. RECLOSE SUTET 500KV MDRCN-PMLG 1 (8 JAN 2023)\REKAMAN DFR\MAIN A\Sunday 08 January 2023 16.19.43.000.CFG
151,UPT CIREBON,2023,01. JANUARI,02. RECLOSE KAMOJANG - CIKASUNGKA (9 JAN 2023),Monday 09 January 2023 15.46.55.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.70  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CKSKA 1,Z3+Z2,single_pole,A,80.06399536132812,1,13127.400390625,0.6964717451753463,,0.13213150171654325,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\02. RECLOSE KAMOJANG - CIKASUNGKA (9 JAN 2023)\Monday 09 January 2023 15.46.55.000.CFG
152,UPT CIREBON,2023,01. JANUARI,03. TRIP SUTT 70 KV SUNYARAGI - KNGAN (16 JAN 2023),20230116_183726_607_r074.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=99ms  fault_count=1  i0/i1=0.35  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI SUNYARAGI,UNKNOWN,three_pole,A+B+C,99.19393157958984,1,1067.2928466796875,0.3457657449679805,,0.055174185644612586,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\03. TRIP SUTT 70 KV SUNYARAGI - KNGAN (16 JAN 2023)\Kuningan-2\20230116_183726_607_r074.cfg
153,UPT CIREBON,2023,01. JANUARI,04. RECLOSE SUTET 500 KV MDRCN-CEP 2 (17 JAN 2023),7_171202343323407_FRA00007.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1001ms  fault_count=1  i0/i1=0.82  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI_Mandirancan,UNKNOWN,single_pole,A,1001.0000610351562,1,28154.447265625,0.816924950384273,,0.885282539826379,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\04. RECLOSE SUTET 500 KV MDRCN-CEP 2 (17 JAN 2023)\DFR INTERNAL GITET MDRCN\MAIN 1\7_171202343323407_FRA00007.CFG
156,UPT CIREBON,2023,01. JANUARI,06. RECLOSE CEP-BREBES 1 (20 JAN 2023),"230120,094830458,+7h0,GI 150KV BREBES,CEP 1-2,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=79ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI 150KV BREBES,UNKNOWN,unknown,,78.515625,1,2829.71630859375,2.1551785591707278,,0.5190749906312114,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\06. RECLOSE CEP-BREBES 1 (20 JAN 2023)\GI BREBES\230120,094830458,+7h0,GI 150KV BREBES,CEP 1-2,Qualitrol LLC.cfg"
157,UPT CIREBON,2023,01. JANUARI,08. RECLOSE PRKAN-KDPTN 1 (23 JAN 2023),Monday 23 January 2023 16.04.56.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.90  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KADIPATEN-1,Z3+Z2,three_pole,A+B+C,79.87189483642578,2,983.27197265625,0.8986032747063559,True,0.04372388396390817,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\08. RECLOSE PRKAN-KDPTN 1 (23 JAN 2023)\GI PRKN\P442_KDPTN_1_230123\Monday 23 January 2023 16.04.56.000.CFG
158,UPT CIREBON,2023,01. JANUARI,09. RECLOSE CEP-BREBES 2 (24 JAN 2023),Friday 20 January 2023 16.48.30.000 (1).CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.83  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PLTU CIREBON,Z1,single_pole,A,79.96797180175781,2,16530.80078125,0.830705200147818,True,0.35022604655615097,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\09. RECLOSE CEP-BREBES 2 (24 JAN 2023)\GI CEP\Friday 20 January 2023 16.48.30.000 (1).CFG
159,UPT CIREBON,2023,01. JANUARI,09. RECLOSE CEP-BREBES 2 (24 JAN 2023),Friday 20 January 2023 16.48.30.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.83  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PLTU CIREBON,Z1,single_pole,A,79.96797180175781,2,16530.80078125,0.830705200147818,True,0.35022604655615097,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\09. RECLOSE CEP-BREBES 2 (24 JAN 2023)\GI CEP\Friday 20 January 2023 16.48.30.000.CFG
160,UPT CIREBON,2023,01. JANUARI,22012023 KSBRU1 GI PLTU INDRAMAYU,Sunday 22 January 2023 16.59.06.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=1.11  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",IDBRU5,Z1,unknown,,100.07202911376953,1,14021.603515625,1.1079367543003114,,0.4519042454132231,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\22012023 KSBRU1 GI PLTU INDRAMAYU\DFR DISTANCE MICOM\Sunday 22 January 2023 16.59.06.000.CFG
161,UPT CIREBON,2023,01. JANUARI,22012023 KSBRU1 GI PLTU INDRAMAYU,ZQ22.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=10ms  fault_count=2  i0/i1=1.11  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",PLTU 150 KV INDRAMAYU,UNKNOWN,unknown,A,10.208338737487793,2,13783.9208984375,1.106886806815028,,0.41764085368401366,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\22012023 KSBRU1 GI PLTU INDRAMAYU\DFR EKSTERNAL\ZQ22.cfg
162,UPT CIREBON,2023,02. FEBRUARI,1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023),Rek 1 DFR Banjar.cfg,,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=2ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI 70KV BANJAR,UNKNOWN,unknown,C,1.9921809434890747,2,345.16793489456177,0.2598926070387001,,0.7533035471621659,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\02. FEBRUARI\1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023)\DFR Eksternal GI Banjar\Rek 1 DFR Banjar.cfg
163,UPT CIREBON,2023,02. FEBRUARI,1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023),Rek 2 DFR Banjar.cfg,,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=0ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI 70KV BANJAR,UNKNOWN,unknown,A+B+C,0.4687458276748657,2,393.67156982421875,0.21757419369633554,,0.000955769638358488,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\02. FEBRUARI\1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023)\DFR Eksternal GI Banjar\Rek 2 DFR Banjar.cfg
164,UPT CIREBON,2023,02. FEBRUARI,1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023),Rek 3 DFR Banjar.cfg,,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=3ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI 70KV BANJAR,UNKNOWN,unknown,C,3.476567506790161,2,334.42068099975586,0.255262188324541,,0.7426486402238788,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\02. FEBRUARI\1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023)\DFR Eksternal GI Banjar\Rek 3 DFR Banjar.cfg
169,UPT CIREBON,2023,02. FEBRUARI,"3. RECLOSE SRAGI-ARJWN 1,2 (27 FEB 2023)",Monday 27 February 2023 14.34.08.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=67ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",SUNYARAGI-1,UNKNOWN,unknown,B+C,67.11506652832031,2,3745.949951171875,0.007277990877232421,,0.5583083228842118,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\02. FEBRUARI\3. RECLOSE SRAGI-ARJWN 1,2 (27 FEB 2023)\GI ARJWN\PHT 1\Monday 27 February 2023 14.34.08.000.CFG"
172,UPT CIREBON,2023,03. MARET,02. DMYU_DLTMS#1 (25 MAR 2023),"230325,081839806,+7h0,GITET 500KV INDRAMAYU,DELTAMAS 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=148ms  fault_count=1  i0/i1=0.76  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET 500KV INDRAMAYU,UNKNOWN,unknown,,148.0078125,1,6857.356548309326,0.7590327203694637,,0.6148120588324238,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\02. DMYU_DLTMS#1 (25 MAR 2023)\DFR Eksternal\230325,081839806,+7h0,GITET 500KV INDRAMAYU,DELTAMAS 1-2,Qualitrol LLC.cfg"
173,UPT CIREBON,2023,03. MARET,02. DMYU_DLTMS#1 (25 MAR 2023),"230325,081840850,+7h0,GITET 500KV INDRAMAYU,DELTAMAS 1-2,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=6ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GITET 500KV INDRAMAYU,UNKNOWN,unknown,A,5.859375,2,749.6891479492188,0.4226446019871754,,-0.0006042598512677943,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\02. DMYU_DLTMS#1 (25 MAR 2023)\DFR Eksternal\230325,081840850,+7h0,GITET 500KV INDRAMAYU,DELTAMAS 1-2,Qualitrol LLC.cfg"
174,UPT CIREBON,2023,03. MARET,03. RECLOSE PRKAN- KDPTN (28 MAR 2023),Tuesday 28 March 2023 12.59.13.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KADIPATEN-2,Z2,three_pole,A+B+C,79.87189483642578,2,1393.428955078125,1.0065129711567138,True,0.03528732447542923,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\03. RECLOSE PRKAN- KDPTN (28 MAR 2023)\GI PRKAN\P442_KDPTN2_280323\Tuesday 28 March 2023 12.59.13.000.CFG
175,UPT CIREBON,2023,03. MARET,04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023),Friday 31 March 2023 00.32.47.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=3  i0/i1=0.72  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI HAURGEULIS,Z1,single_pole,B,100.90399932861328,3,5240.93408203125,0.7244439314285641,True,0.011101267787198218,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023)\DISTANCE RELAY GI HRGLS BAY JTBRG\Friday 31 March 2023 00.32.47.000.CFG
176,UPT CIREBON,2023,03. MARET,04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023),Friday 31 March 2023 00.54.05.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.47  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI HAURGEULIS,UNKNOWN,unknown,C,0.0,1,543.5369873046875,0.473045939970033,,0.005039048832473242,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023)\DISTANCE RELAY GI HRGLS BAY JTBRG\Friday 31 March 2023 00.54.05.000.CFG
177,UPT CIREBON,2023,03. MARET,04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023),Friday 31 March 2023 00.32.15.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=2  i0/i1=1.07  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI JATIBARANG,Z1,single_pole,B,100.04000091552734,2,10570.248046875,1.069856640758366,,0.6709672811311409,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023)\DISTANCE RELAY GI JATIBARG BAY HRGLS\Friday 31 March 2023 00.32.15.000.CFG
179,UPT CIREBON,2023,03. MARET,"06. TRIP SRAGI-BBKAN 1,2 (31 MAR 2023)",Friday 31 March 2023 17.49.08.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI SUNYARAGI,Z1,three_pole,A+B+C,79.87213134765625,1,6026.669921875,0.013030842474714296,,0.6601774811560746,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\06. TRIP SRAGI-BBKAN 1,2 (31 MAR 2023)\PHT 2\Friday 31 March 2023 17.49.08.000.CFG"
180,UPT CIREBON,2023,04. APRIL,01. RECLOSE SUTET 500KV TASIKMALAYA-DEPOK #1 (02 APRIL 2023),Sunday 02 April 2023 14.58.56.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=1.16  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",TASIK-DEPOK 1,UNKNOWN,single_pole,A,101.18597412109375,1,17621.560546875,1.1610149610847182,,0.5883438434480848,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\01. RECLOSE SUTET 500KV TASIKMALAYA-DEPOK #1 (02 APRIL 2023)\DFR GITET DEPOK\Sunday 02 April 2023 14.58.56.000.CFG
182,UPT CIREBON,2023,04. APRIL,02. RECLOSE BAY TASIKMALAYA GI MALANGBONG (05 APRL 2023),ZQ1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=87ms  fault_count=1  i0/i1=0.57  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 70 KV MALANGBONG,UNKNOWN,single_pole,C,86.66682434082031,1,1427.8515625,0.5654360705783555,,0.2546885909726192,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\02. RECLOSE BAY TASIKMALAYA GI MALANGBONG (05 APRL 2023)\DFR EKSTERNAL\ZQ1.cfg
183,UPT CIREBON,2023,04. APRIL,02. RECLOSE BAY TASIKMALAYA GI MALANGBONG (05 APRL 2023),Wednesday 05 April 2023 16.45.23.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=2  i0/i1=0.60  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MLBNG 2,Z1+Z2,unknown,,100.09002685546875,2,1594.0340576171875,0.6014813079853496,,0.0073132492668441474,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\02. RECLOSE BAY TASIKMALAYA GI MALANGBONG (05 APRL 2023)\RELAI DISTANCE\BAY MALANGBONG 2 GI TASIKMALAYA\Wednesday 05 April 2023 16.45.23.000.CFG
187,UPT CIREBON,2023,04. APRIL,"05. RECLOSE KDPTN-ARJWN 1,2 (9 APR 2023)",20230409_174834_696_r120.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=2.24  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI KADIPATEN,Z1,single_pole,C,79.87213134765625,2,1561.326416015625,2.2404042584275716,True,0.012190230824422823,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\05. RECLOSE KDPTN-ARJWN 1,2 (9 APR 2023)\GI KDPTN\LINE 1\20230409_174834_696_r120.cfg"
188,UPT CIREBON,2023,04. APRIL,"05. RECLOSE KDPTN-ARJWN 1,2 (9 APR 2023)",20230409_175951_858_r250.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=3.55  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI KADIPATEN,Z1,single_pole,B,79.87213134765625,1,1441.9893798828125,3.5471574470664766,,-0.00016016707732379915,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\05. RECLOSE KDPTN-ARJWN 1,2 (9 APR 2023)\GI KDPTN\LINE 2\20230409_175951_858_r250.cfg"
189,UPT CIREBON,2023,04. APRIL,06. RECLOSE BAY KARAHA #1 GI GARUT (10 APRIL 2023),ZQ1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=160ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150 KV GARUT,UNKNOWN,unknown,A+B+C,160.3125,2,8793.9501953125,0.00943601025767823,,0.27570696716296056,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\06. RECLOSE BAY KARAHA #1 GI GARUT (10 APRIL 2023)\DFR EKSTERNAL\ZQ1.cfg
190,UPT CIREBON,2023,04. APRIL,06. RECLOSE BAY KARAHA #1 GI GARUT (10 APRIL 2023),AA1E1Q10FP1_DR17_20230410145004.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=160ms  fault_count=4  i0/i1=2.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",Station name,UNKNOWN,three_pole,A+B+C,160.0,4,20.0,2.0615809166549717,True,0.494165479449236,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\06. RECLOSE BAY KARAHA #1 GI GARUT (10 APRIL 2023)\RELE LINE DIFF\AA1E1Q10FP1_DR17_20230410145004.cfg
191,UPT CIREBON,2023,04. APRIL,08. RECLOSE SRAGI-ARJWN 2 (12 APR 2023),Wednesday 12 April 2023 03.06.13.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=6160ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",SUNYARAGI-2,UNKNOWN,unknown,B,6159.97998046875,1,1902.81005859375,0.0030944783556663196,,0.0955448536479204,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\08. RECLOSE SRAGI-ARJWN 2 (12 APR 2023)\GI ARJWN\Wednesday 12 April 2023 03.06.13.000.CFG
192,UPT CIREBON,2023,04. APRIL,08. RECLOSE SRAGI-ARJWN 2 (12 APR 2023),Wednesday 12 April 2023 09.16.18.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=580ms  fault_count=2  i0/i1=0.70  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Arjawinangun 2,UNKNOWN,unknown,,580.4639892578125,2,2378.180908203125,0.7016343255995316,True,0.2310747308137531,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\08. RECLOSE SRAGI-ARJWN 2 (12 APR 2023)\GI SRAGI\Wednesday 12 April 2023 09.16.18.000.CFG
193,UPT CIREBON,2023,04. APRIL,"09. RECLOSE PRKAN-SMDG 1,2 (13 APR 2023)",20230413_184350_470_r041_20230413T184230_PRKAN_SMDG1_Distance.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.80  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY SUMEDANG-1,UNKNOWN,single_pole,A,80.06405639648438,2,977.9009399414062,0.804857634803903,True,0.8235400039509263,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\09. RECLOSE PRKAN-SMDG 1,2 (13 APR 2023)\GI PRKAN\BAY SMDG 1\20230413_184350_470_r041_20230413T184230_PRKAN_SMDG1_Distance.cfg"
194,UPT CIREBON,2023,04. APRIL,"09. RECLOSE PRKAN-SMDG 1,2 (13 APR 2023)",20230413_184410_952_r138.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=203ms  fault_count=2  i0/i1=1.42  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",BAY SUMEDANG-2,UNKNOWN,unknown,A,203.20797729492188,2,187.8453826904297,1.4221496440572674,,0.8193397797991371,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\09. RECLOSE PRKAN-SMDG 1,2 (13 APR 2023)\GI SMDG\BAY PRKAN 2\20230413_184410_952_r138.cfg"
