no,upt,year,month,event,filename,folder_label,predicted_label,confidence,tier,rule_name,evidence,station_name,zone,trip_type,faulted_phases,fault_duration_ms,fault_count,peak_current_a,i0_i1_ratio,reclose_ok,voltage_sag_pu,correct,notes,cfg_path
195,UPT CIREBON,2023,04. APRIL,10. RECLOSE MDRCN-PMLG 4 (16 APR 2023),16_04_2023 Pemalang 4 (2).CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=6ms  fault_count=2  i0/i1=0.08  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",New Relay,UNKNOWN,single_pole,B,6.000012397766113,2,0.3349638879299164,0.07828465021824448,,0.0005996439298651805,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\10. RECLOSE MDRCN-PMLG 4 (16 APR 2023)\16_04_2023 Pemalang 4 (2).CFG
196,UPT CIREBON,2023,04. APRIL,10. RECLOSE MDRCN-PMLG 4 (16 APR 2023),"230416,084420270,+7h0,GITET MANDIRANCAN,PEMALANG 3-4,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=96ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GITET MANDIRANCAN,UNKNOWN,unknown,,96.484375,2,2296.3595390319824,0.09947656567224131,,0.014717917297173103,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\10. RECLOSE MDRCN-PMLG 4 (16 APR 2023)\230416,084420270,+7h0,GITET MANDIRANCAN,PEMALANG 3-4,Qualitrol LLC.cfg"
199,UPT CIREBON,2023,04. APRIL,13. RECLOSE BAY LAMAJAN GI SUMADRA (24 APRIL 2023),Monday 24 April 2023 13.51.43.000.CFG,,KONDUKTOR / KERUSAKAN PERALATAN,0.85,1,fault_on_reclose_phase_change,"fault_count=2, fasa=A+B, dur=110ms - perubahan fasa saat AR, diduga kerusakan mekanik (konduktor/tower). Periksa timing antar gangguan sebelum menyimpulkan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",70 KV LMJAN,UNKNOWN,unknown,A+B,109.92799377441406,2,2263.458984375,0.1518944444425997,,0.8693644469809957,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\13. RECLOSE BAY LAMAJAN GI SUMADRA (24 APRIL 2023)\RELAI DISTANCE\BAY LAMAJAN GI SUMADRA\Monday 24 April 2023 13.51.43.000.CFG
200,UPT CIREBON,2023,04. APRIL,14. RECLOSE BAY PMPEK #1-2 GI SUMADRA (24 APRIL 2023),ZQ3.cfg,,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=109ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI SUMADRA,UNKNOWN,unknown,,108.95833587646484,1,3084.097412109375,0.8875823567480393,,0.8343552361111548,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\14. RECLOSE BAY PMPEK #1-2 GI SUMADRA (24 APRIL 2023)\DFR EKSTERNAL\ZQ3.cfg
201,UPT CIREBON,2023,04. APRIL,15. RECLOSE PRKAN-SMDG 2 (28 APR 2023),20230428_125355_236_r139.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.94  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY SUMEDANG-2,UNKNOWN,three_pole,A+B+C,80.06405639648438,2,683.701904296875,0.9430155748057802,True,0.8970186252161714,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\15. RECLOSE PRKAN-SMDG 2 (28 APR 2023)\GI PARAKAN\20230428_125355_236_r139.cfg
202,UPT CIREBON,2023,04. APRIL,17. TRIP SUTT 150KV TASIKMALAYA - GARUT #1 (30 APRIL 2023),Sunday 30 April 2023 14.47.49.000.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=97ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,MiCOM,Z1,single_pole,A,96.62798309326172,1,8117.330078125,1.3998051139929102,,0.7968573823374346,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\17. TRIP SUTT 150KV TASIKMALAYA - GARUT #1 (30 APRIL 2023)\RELAI DISTANCE\BAY TASIK #1 GI GARUT\Sunday 30 April 2023 14.47.49.000.CFG
203,UPT CIREBON,2023,04. APRIL,17. TRIP SUTT 150KV TASIKMALAYA - GARUT #1 (30 APRIL 2023),Sunday 30 April 2023 14.47.54.000.CFG,,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",MiCOM,Z1,unknown,,93.29598999023438,2,10329.5400390625,1.0034459919458423,False,-0.251243175101564,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\17. TRIP SUTT 150KV TASIKMALAYA - GARUT #1 (30 APRIL 2023)\RELAI DISTANCE\BAY TASIK #1 GI GARUT\Sunday 30 April 2023 14.47.54.000.CFG
204,UPT CIREBON,2023,05. MEI,1. RECLOSE BAY MALANGBONG #1-2 GI TASIKMALAYA (JAM 16.07 WIB) (04 MEI 2023),ZQ7.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=91ms  fault_count=1  i0/i1=4.07  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI MALANGBONG,UNKNOWN,unknown,A+B+C,91.45832061767578,1,1172.0087890625,4.073337726149469,,0.06981628050485827,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\05. MEI\1. RECLOSE BAY MALANGBONG #1-2 GI TASIKMALAYA (JAM 16.07 WIB) (04 MEI 2023)\DFR EKSTERNAL\GI MALANGBONG BAY TASIK #1-2\16.08\ZQ7.cfg
205,UPT CIREBON,2023,05. MEI,2. RECLOSE BAY TASIKMALAYA #1 GI MALANGBONG (JAM 16.08 WIB) (04 MEI 2023),ZQ7.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=91ms  fault_count=1  i0/i1=4.07  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI MALANGBONG,UNKNOWN,unknown,A+B+C,91.45832061767578,1,1172.0087890625,4.073337726149469,,0.06981628050485827,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\05. MEI\2. RECLOSE BAY TASIKMALAYA #1 GI MALANGBONG (JAM 16.08 WIB) (04 MEI 2023)\DFR EKSTERNAL\GI MALANGBONG BAY TASIK #1-2\ZQ7.cfg
206,UPT CIREBON,2023,05. MEI,2. RECLOSE BAY TASIKMALAYA #1 GI MALANGBONG (JAM 16.08 WIB) (04 MEI 2023),ZQ8.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1ms  fault_count=2  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI MALANGBONG,UNKNOWN,unknown,C,1.0418891906738281,2,227.87620544433594,0.0,,0.0073655105551354615,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\05. MEI\2. RECLOSE BAY TASIKMALAYA #1 GI MALANGBONG (JAM 16.08 WIB) (04 MEI 2023)\DFR EKSTERNAL\GI MALANGBONG BAY TASIK #1-2\ZQ8.cfg
207,UPT CIREBON,2024,01. JANUARI,"01. 20240102 RECLOSE SRAGI-ARJWN 1,2 (2 JAN 2024)_PETIR",PCS900_RCD_01065_20240102_212020_415.CFG,PETIR,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",NR,Z1,three_pole,A+B+C,65.83332824707031,1,5530.5234375,0.057454832942235294,False,0.7296006138906483,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\01. 20240102 RECLOSE SRAGI-ARJWN 1,2 (2 JAN 2024)_PETIR\GI SRAGI\PHT. 1\PCS900_RCD_01065_20240102_212020_415.CFG"
208,UPT CIREBON,2024,01. JANUARI,"01. 20240102 RECLOSE SRAGI-ARJWN 1,2 (2 JAN 2024)_PETIR",Tuesday 02 January 2024 21.30.27.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=580ms  fault_count=1  i0/i1=0.11  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Arjawinangun 2,UNKNOWN,unknown,,580.4639892578125,1,5636.1630859375,0.11110268033833413,,0.6714882434322217,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\01. 20240102 RECLOSE SRAGI-ARJWN 1,2 (2 JAN 2024)_PETIR\GI SRAGI\PHT. 2\Tuesday 02 January 2024 21.30.27.000.CFG"
209,UPT CIREBON,2024,01. JANUARI,04. RECLOSE JTGEDE-RCEKEK 2 (9 JAN 2024)_PETIR,PCS900_RCD_01330_20240109_165250_112.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=168ms  fault_count=1  i0/i1=0.76  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",NR,Z1,three_pole,A+B+C,168.3333282470703,1,2.1750435829162598,0.763865581466412,True,0.8816971454757819,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\04. RECLOSE JTGEDE-RCEKEK 2 (9 JAN 2024)_PETIR\GI JATIGEDE\PHT 2\PCS900_RCD_01330_20240109_165250_112.CFG
210,UPT CIREBON,2024,01. JANUARI,"05. RECLOSE MDRCN-SRAGI 1,2 (11 JAN 2024)_PETIR",ZQ79.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=496ms  fault_count=1  i0/i1=0.33  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150 KV MANDIRANCAN,UNKNOWN,unknown,,496.2499694824219,1,3206.83984375,0.3333822118678389,,0.0032432767990793303,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\05. RECLOSE MDRCN-SRAGI 1,2 (11 JAN 2024)_PETIR\GI MDRCN\DFR EKSTERNAL SRAGI 1,2\ZQ79.cfg"
211,UPT CIREBON,2024,01. JANUARI,08. RECLOSE SRAGI-BBKAN 1 (26 JAN 2024)_BENDA LAIN_SPANDUK,PCS900_RCD_02175_20240126_130852_546.CFG,LAIN-LAIN,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",NR,UNKNOWN,three_pole,A+B+C,109.99998474121094,1,12.3973970413208,2.43544742267345,False,0.1839116150640501,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\08. RECLOSE SRAGI-BBKAN 1 (26 JAN 2024)_BENDA LAIN_SPANDUK\GI BABAKAN\PCS900_RCD_02175_20240126_130852_546.CFG
215,UPT CIREBON,2024,01. JANUARI,10. RECLOSE JTGEDE-RCEKEK 2 (31 JAN 2024)_PETIR,PCS900_RCD_01331_20240131_154628_272.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=47ms  fault_count=1  i0/i1=1.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",NR,Z1,single_pole,C,46.666683197021484,1,1.4042757749557495,1.0328259167224816,True,0.7538294803920882,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\10. RECLOSE JTGEDE-RCEKEK 2 (31 JAN 2024)_PETIR\GI JATIGEDE\PCS900_RCD_01331_20240131_154628_272.CFG
216,UPT CIREBON,2024,01. JANUARI,11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR,20240131_153214_721_r088(1).cfg,PETIR,KONDUKTOR / KERUSAKAN PERALATAN,0.85,1,fault_on_reclose_phase_change,"fault_count=2, fasa=B+C, dur=243ms - perubahan fasa saat AR, diduga kerusakan mekanik (konduktor/tower). Periksa timing antar gangguan sebelum menyimpulkan.",GI SUMEDANG,Z1,unknown,B+C,243.23594665527344,2,1491.7132568359375,1.0182255842347145,True,0.6817585459479923,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR\GI SUMEDANG\PRKAN 2\20240131_153214_721_r088(1).cfg
217,UPT CIREBON,2024,01. JANUARI,11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR,20240131_153214_721_r088.cfg,PETIR,KONDUKTOR / KERUSAKAN PERALATAN,0.85,1,fault_on_reclose_phase_change,"fault_count=2, fasa=B+C, dur=243ms - perubahan fasa saat AR, diduga kerusakan mekanik (konduktor/tower). Periksa timing antar gangguan sebelum menyimpulkan.",GI SUMEDANG,Z1,unknown,B+C,243.23594665527344,2,1491.7132568359375,1.0182255842347145,True,0.6817585459479923,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR\GI SUMEDANG\PRKAN 2\20240131_153214_721_r088.cfg
218,UPT CIREBON,2024,02. FEBRUARI,03. RECLOSE JTGEDE-RCEKEK 2 (2 FEB 2024)_PETIR,PCS900_RCD_01332_20240202_135147_479.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=53ms  fault_count=1  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",NR,Z1,single_pole,A,52.50000762939453,1,1.8230948448181152,0.9261207723760324,True,0.8461731508937899,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\03. RECLOSE JTGEDE-RCEKEK 2 (2 FEB 2024)_PETIR\REKAMAN DFR\PHT 2\PCS900_RCD_01332_20240202_135147_479.CFG
219,UPT CIREBON,2024,02. FEBRUARI,04. RECLOSE SRAGI-ARJWN 2 (3 FEB 2024)_PETIR,Saturday 03 February 2024 17.48.03.000.CFG,PETIR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=580ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,Arjawinangun 2,UNKNOWN,unknown,,579.7680053710938,2,2702.387939453125,0.7811269639832604,True,0.7690072863978359,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\04. RECLOSE SRAGI-ARJWN 2 (3 FEB 2024)_PETIR\REKAMAN DFR\GI SUNYARAGI\Saturday 03 February 2024 17.48.03.000.CFG
220,UPT CIREBON,2024,02. FEBRUARI,07. RECLOSE KNCI-BREBES 1 (11 FEB 2024)_PETIR,OCR CEP 2.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=118ms  fault_count=1  i0/i1=0.53  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI Kanci,UNKNOWN,single_pole,A,117.99996948242188,1,1.8703149557113647,0.5263265585195201,,0.31376165545973334,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\07. RECLOSE KNCI-BREBES 1 (11 FEB 2024)_PETIR\REKAMAN DFR\GI KANCI\OCR CEP 2.CFG
221,UPT CIREBON,2024,02. FEBRUARI,08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR,D50_RCD_01016_20240217_142420_372.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1430ms  fault_count=1  i0/i1=0.30  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",NR,UNKNOWN,unknown,B+C,1430.0001220703125,1,2.630817413330078,0.3010701301455435,,0.6971688105943953,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR\REKAMAN DFR\GI JATIGEDE\D50_RCD_01016_20240217_142420_372.cfg
223,UPT CIREBON,2024,02. FEBRUARI,08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR,20240217_142408_276_r104.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=0.27  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI RANCAEKEK,Z1,three_pole,A+B+C,80.0639419555664,3,7619.888671875,0.26765168428770486,True,0.17407930834612168,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR\REKAMAN DFR\GI RANCAEKEK\20240217_142408_276_r104.cfg
224,UPT CIREBON,2024,02. FEBRUARI,09 - RECLOSE SUKSES SUTET 500KV TASIKMALAYA-DEPOK (20 FEB 2024)_PETIR,"240220,073645468,+7h0,GITET TASIK,DEPOK1-DEPOK2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=103ms  fault_count=1  i0/i1=1.19  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET TASIK,UNKNOWN,unknown,,103.12500762939453,1,10772.683143615723,1.1893304785676244,,0.43818244967139,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\09 - RECLOSE SUKSES SUTET 500KV TASIKMALAYA-DEPOK (20 FEB 2024)_PETIR\DFR EKSTERNAL\240220,073645468,+7h0,GITET TASIK,DEPOK1-DEPOK2,Qualitrol LLC.cfg"
225,UPT CIREBON,2024,02. FEBRUARI,09 - RECLOSE SUKSES SUTET 500KV TASIKMALAYA-DEPOK (20 FEB 2024)_PETIR,371_202202473645559_FRA00371.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1055ms  fault_count=2  i0/i1=1.15  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET TASIKMALAYA,Z1,single_pole,A+B+C,1055.0001220703125,2,7.701929092407227,1.150989342806513,,0.45085870940390194,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\09 - RECLOSE SUKSES SUTET 500KV TASIKMALAYA-DEPOK (20 FEB 2024)_PETIR\RELAY LINE DIFF\RELE MAIN B\371_202202473645559_FRA00371.CFG
226,UPT CIREBON,2024,02. FEBRUARI,10 - RECLOSE SUKSES SUTT 70KV SUMADRA-SANTOSA (20 FEB 2024)_PETIR,Tuesday 20 February 2024 13.25.38.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.73  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI SANTOSA,Z1,single_pole,A,79.96797180175781,1,1891.760009765625,0.7297171698703897,,0.38926217440925037,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\10 - RECLOSE SUKSES SUTT 70KV SUMADRA-SANTOSA (20 FEB 2024)_PETIR\RELAY DISTANCE\GI SANTOSA BAY SUMADRA\DR\Tuesday 20 February 2024 13.25.38.000.CFG
227,UPT CIREBON,2024,02. FEBRUARI,10 - RECLOSE SUKSES SUTT 70KV SUMADRA-SANTOSA (20 FEB 2024)_PETIR,Tuesday 20 February 2024 11.50.19.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=137ms  fault_count=3  i0/i1=1.04  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",70 kV SNTSA,Z1,single_pole,A,136.61203002929688,3,1711.0589599609375,1.0401053975722006,True,0.04643013657069752,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\10 - RECLOSE SUKSES SUTT 70KV SUMADRA-SANTOSA (20 FEB 2024)_PETIR\RELAY DISTANCE\Tuesday 20 February 2024 11.50.19.000.CFG
228,UPT CIREBON,2024,02. FEBRUARI,15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR,DFR Eksternal Bay Banjar 1.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=48ms  fault_count=6  i0/i1=4.12  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI PDRAN,UNKNOWN,single_pole,B,47.70833206176758,6,406.0339660644531,4.119176056434011,,0.8194379024688382,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR\DFR Eksternal Bay Banjar 1\DFR Eksternal Bay Banjar 1.cfg
229,UPT CIREBON,2024,02. FEBRUARI,15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR,DFR Eksternal Pangandaran 1.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=7ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI BANJAR,UNKNOWN,unknown,A+B+C,6.8359375,2,724.5604248046875,0.5493262404642737,,0.45430464743728566,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR\DFR Eksternal Bay Pangandaran 1\DFR Eksternal Pangandaran 1.cfg
230,UPT CIREBON,2024,02. FEBRUARI,15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR,Saturday 24 February 2024 16.46.44.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.57  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PDRAN 1,Z3+Z2,three_pole,A+B+C,79.96797180175781,1,975.9730224609375,0.5662101436478344,,0.0013842554509058526,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR\DFR Internal Bay Pangandaran 1\RECLOSE PDRN 1 240223\Saturday 24 February 2024 16.46.44.000.CFG
231,UPT CIREBON,2024,02. FEBRUARI,16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR,Thursday 29 February 2024 15.07.20.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",SMDRA 1,UNKNOWN,unknown,C,0.0,1,146.38600158691406,0.006163222891483991,True,-0.009625653049871317,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR\RELAY DISTANCE\GI PMPEK BAY SMDRA 1\Thursday 29 February 2024 15.07.20.000.CFG
232,UPT CIREBON,2024,02. FEBRUARI,16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR,Thursday 29 February 2024 14.07.21.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=88ms  fault_count=3  i0/i1=0.87  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PMPEK 1,Z1,single_pole,A,88.2979965209961,3,1016.416015625,0.8727279744246385,True,0.6681471656206777,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR\RELAY DISTANCE\GI SMDRA BAY PMPEK 1\Thursday 29 February 2024 14.07.21.000.CFG
233,UPT CIREBON,2024,02. FEBRUARI,16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR,Thursday 29 February 2024 14.26.34.001.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.87  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PMPEUK 2,Z1,single_pole,A,79.96800231933594,2,1005.3679809570312,0.8736130985077103,True,0.65457029934752,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR\RELAY DISTANCE\GI SMDRA BAY PMPEK 2\Thursday 29 February 2024 14.26.34.001.CFG
234,UPT CIREBON,2024,03. MARET,01 - RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #2 (07 MARET 2024)_PETIR,ZQ1E.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=107ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI SUMADRA,UNKNOWN,unknown,,107.44792175292969,1,245.57113647460938,1.8325929424177339,,-0.486294672095028,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\03. MARET\01 - RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #2 (07 MARET 2024)_PETIR\DFR EKSTERNAL\ZQ1E.cfg
235,UPT CIREBON,2024,03. MARET,01 - RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #2 (07 MARET 2024)_PETIR,Thursday 07 March 2024 12.41.09.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.82  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PMPEUK 2,Z1,single_pole,A,79.96800231933594,2,1662.7239990234375,0.8242432614868159,True,0.503016931564004,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\03. MARET\01 - RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #2 (07 MARET 2024)_PETIR\RELAY DISTANCE\GI SUMADRA BAY PMPEK #2\Thursday 07 March 2024 12.41.09.000.CFG
236,UPT CIREBON,2024,04. APRIL,06042024_GI KADIPATEN_BAY ARJAWIANGUN #1-2_PETIR,20240406_133827_729_r178.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=0.82  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",KADIPATEN-1,Z1,single_pole,B,79.96797180175781,3,1070.718505859375,0.8191381458681147,,0.6239733079652254,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\06042024_GI KADIPATEN_BAY ARJAWIANGUN #1-2_PETIR\REKAMAN DFR\GI ARJAWINANGUN\PHT 1\KDPTN-1\20240406_133827_729_r178.cfg
237,UPT CIREBON,2024,04. APRIL,08042024_GI SUNYARAGI_BAY KUNINGAN#1_PETIR,20240408_191051_385_r114.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=2  i0/i1=0.25  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",SUNYARAGI-1,Z1+Z2,three_pole,A+B+C,100.73006439208984,2,820.3570556640625,0.2474366542593921,,0.06795280894494689,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\08042024_GI SUNYARAGI_BAY KUNINGAN#1_PETIR\REKAMAN DFR\GI KUNINGAN\SRAGI-1 GI Kuningan\20240408_191051_385_r114.cfg
238,UPT CIREBON,2024,04. APRIL,10042024_GI BANJAR_BAY TRAFO 4_DISTRIBUSI PENYULANG,Wednesday 10 April 2024 19.45.48.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=198ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI Banjar,UNKNOWN,unknown,A+B+C,197.6830291748047,1,18013.763671875,0.006881912068150639,,0.6127906154555045,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\10042024_GI BANJAR_BAY TRAFO 4_DISTRIBUSI PENYULANG\Wednesday 10 April 2024 19.45.48.000.CFG
239,UPT CIREBON,2024,04. APRIL,25042024_GI SUMADRA_BAY PAMEUNGPEUK #1_PETIR,ZQ20.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=74ms  fault_count=2  i0/i1=1.08  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 70 KV PAMEUNGPEUK,UNKNOWN,unknown,B,74.42708587646484,2,1084.5699462890625,1.078818789582686,,0.13137883082215554,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\25042024_GI SUMADRA_BAY PAMEUNGPEUK #1_PETIR\DFR EKSTERNAL\GI PAMEUNGPEUK\ZQ20.cfg
240,UPT CIREBON,2024,04. APRIL,25042024_GI SUMADRA_BAY PAMEUNGPEUK #1_PETIR,ZQ1F.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=116ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI SUMADRA,UNKNOWN,unknown,,115.78125762939453,1,2002.9801025390625,0.9725894901381049,,0.8104890739798476,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\25042024_GI SUMADRA_BAY PAMEUNGPEUK #1_PETIR\DFR EKSTERNAL\GI SUMADRA\ZQ1F.cfg
241,UPT CIREBON,2025,01.JANUARI,01. RECLOSE TASIKMALAYA - MALANGBONG 2 (7 JAN 2025)_PETIR,ZQ30.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=86ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI MALANGBONG,UNKNOWN,three_pole,A+B+C,85.7291259765625,1,1926.0718994140625,0.012995578200963106,,0.2935793634405648,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\01. RECLOSE TASIKMALAYA - MALANGBONG 2 (7 JAN 2025)_PETIR\DFR Eksternal\Tasikmalaya 2\ZQ30.cfg
242,UPT CIREBON,2025,01.JANUARI,01. RECLOSE TASIKMALAYA - MALANGBONG 2 (7 JAN 2025)_PETIR,Tuesday 07 January 2025 12.39.23.002.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=0.25  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",TASIK 2,UNKNOWN,three_pole,A+B+C,100.56900024414062,1,2164.0419921875,0.24865011205974535,,0.7267424409942177,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\01. RECLOSE TASIKMALAYA - MALANGBONG 2 (7 JAN 2025)_PETIR\Distance Tasikmalaya 2\Tuesday 07 January 2025 12.39.23.002.CFG
243,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,ZQ124.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=34ms  fault_count=7  i0/i1=1.07  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI PDRAN,UNKNOWN,single_pole,B,34.166664123535156,7,1394.1881103515625,1.0741868761695903,,0.8012946783538532,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Banjar\ZQ124.cfg
244,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,DFR Eksternal Bay Pangandaran 1-2 rek 1.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=75ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI BANJAR,UNKNOWN,unknown,A+B+C,75.0390853881836,2,2441.1842823028564,0.10491969818063568,,0.5731458488740369,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Pangandaran\DFR Eksternal Bay Pangandaran 1-2 rek 1.cfg
245,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,DFR Eksternal Bay Pangandaran 1-2 rek 2.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=0ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI BANJAR,UNKNOWN,unknown,A+B+C,0.0,1,1254.4552087783813,0.0022919610420609206,,-838.4967185550368,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Pangandaran\DFR Eksternal Bay Pangandaran 1-2 rek 2.cfg
246,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,DFR Eksternal Bay Pangandaran 1-2 rek 3.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=0ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI BANJAR,UNKNOWN,unknown,A+B,0.39064884185791016,2,232.71800231933594,0.007304706078637585,,0.019693126326722727,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Pangandaran\DFR Eksternal Bay Pangandaran 1-2 rek 3.cfg
247,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,Tuesday 14 January 2025 14.50.53.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=4  i0/i1=1.08  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BNJAR 1,Z1,single_pole,B,79.96797180175781,4,1348.7979736328125,1.0803792390496152,True,0.9300903543884874,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Rele Bay Banjar 1\Tuesday 14 January 2025 14.50.53.000.CFG
248,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,Tuesday 14 January 2025 15.44.39.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=98ms  fault_count=1  i0/i1=0.10  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PDRAN 1,Z1,three_pole,A+B+C,98.29402160644531,1,2016.5689697265625,0.09890106744152813,,0.36786815698459935,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Rele Bay Pangandaran 1\Tuesday 14 January 2025 15.44.39.000.CFG
249,UPT CIREBON,2025,01.JANUARI,02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR,Tuesday 14 January 2025 15.47.05.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.29  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PANGANDARAN 2,Z3+Z2,three_pole,A+B+C,79.96803283691406,1,835.1279907226562,0.28956545130121686,,0.016532735246862065,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Rele Bay Pangandaran 2\Tuesday 14 January 2025 15.47.05.000.CFG
250,UPT CIREBON,2025,01.JANUARI,03. RECLOSE SUTET MDCAN-IDMYU 1 (15 JAN 2025)_PETIR,"250115,143941520,+7h0,GITET MANDIRANCAN,INDRAMAYU 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET MANDIRANCAN,UNKNOWN,unknown,,80.0,2,18019.27947998047,1.0072321305577363,,0.504564952989566,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\03. RECLOSE SUTET MDCAN-IDMYU 1 (15 JAN 2025)_PETIR\GITET MDCAN\IDMYU-1\250115,143941520,+7h0,GITET MANDIRANCAN,INDRAMAYU 1-2,Qualitrol LLC.cfg"
251,UPT CIREBON,2025,01.JANUARI,05. RECLOSE SUKSES SUTT 150 KV DARAJAT-KAMOJANG #1 (26 JAN 2025)_PETIR,ZQ29.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=99ms  fault_count=1  i0/i1=0.83  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150 KV KAMOJANG,UNKNOWN,unknown,,99.06243896484375,1,10400.1318359375,0.834885883656065,,0.2317133749082114,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\05. RECLOSE SUKSES SUTT 150 KV DARAJAT-KAMOJANG #1 (26 JAN 2025)_PETIR\DFR EKSTERNAL\ZQ29.cfg
252,UPT CIREBON,2025,01.JANUARI,05. RECLOSE SUKSES SUTT 150 KV DARAJAT-KAMOJANG #1 (26 JAN 2025)_PETIR,Sunday 26 January 2025 15.00.24.000.CFG,PETIR,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=80ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,KMJNG 1,UNKNOWN,three_pole,A+B+C,79.96797180175781,1,7683.2861328125,1.2207289423985204,,0.6746195451188688,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\05. RECLOSE SUKSES SUTT 150 KV DARAJAT-KAMOJANG #1 (26 JAN 2025)_PETIR\RELAY DISTANCE\GI DARAJAT BAY KAMOJANG #1\Sunday 26 January 2025 15.00.24.000.CFG
255,UPT CIREBON,2025,02.FEBRUARI,07. RECLOSE SUTT 70KV BANJAR - PANGANDARAN #2 (25 FEB 2025)_PETIR,"250225,094405560,+7h0,GI BANJAR,PANGANDARAN 1-2,Qualitrol LLC.cfg",PETIR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=4ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI BANJAR,UNKNOWN,unknown,A+B+C,4.296869277954102,2,623.2310180664062,0.7086853615492336,,0.48576336214298815,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\02.FEBRUARI\07. RECLOSE SUTT 70KV BANJAR - PANGANDARAN #2 (25 FEB 2025)_PETIR\DFR Ekternal Bay PDRAN\250225,094405560,+7h0,GI BANJAR,PANGANDARAN 1-2,Qualitrol LLC.cfg"
256,UPT CIREBON,2025,03. MARET,01. RECLOSE SUKSES SUTET 500KV TASIK-BDSLN (06 MARET 2025)_PETIR,Main A 05032025.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=529ms  fault_count=1  i0/i1=1.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET Bandung Selatan,Z1,single_pole,A,529.0000610351562,1,5.01472806930542,1.0303322972630948,,0.6116773687090495,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\01. RECLOSE SUKSES SUTET 500KV TASIK-BDSLN (06 MARET 2025)_PETIR\RELAY LCD\GITET TASIK BAY BANSEL\Reclose bansel Main A 06032025\Main A 05032025.CFG
257,UPT CIREBON,2025,03. MARET,02. RECLOSE SUKSES SUTT 150 KV DARAJAT-GARUT #1 (9 MARET 2025)_BENDA LAIN_LAYANG-LAYANG,ZQ33.cfg,LAYANG-LAYANG,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=320ms  fault_count=1  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150 KV GARUT,UNKNOWN,unknown,B,320.2604064941406,1,9885.6845703125,0.9852800514691492,,0.7660293539469104,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\02. RECLOSE SUKSES SUTT 150 KV DARAJAT-GARUT #1 (9 MARET 2025)_BENDA LAIN_LAYANG-LAYANG\DFR EKSTERNAL\ZQ33.cfg
258,UPT CIREBON,2025,03. MARET,04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR,"250315,073129487,+7h0,GI TASIK LAMA,MLBNG 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI TASIK LAMA,UNKNOWN,unknown,,0.0,1,6724.790573120117,1.0113240626424196,,-2.359163691770186,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR\DFR Eksternal\250315,073129487,+7h0,GI TASIK LAMA,MLBNG 1-2,Qualitrol LLC.cfg"
259,UPT CIREBON,2025,03. MARET,04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR,Saturday 15 March 2025 13.50.16.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=98ms  fault_count=2  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",TSMYA 1,Z1,single_pole,C,98.29402160644531,2,1070.4219970703125,1.0083298411705475,True,0.042812448946830554,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR\GI Malangbong\Saturday 15 March 2025 13.50.16.000.CFG
260,UPT CIREBON,2025,03. MARET,04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR,Monday 31 January 1994 05.19.17.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.75  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MLBNG 1,Z1,single_pole,C,79.96797180175781,1,2419.219970703125,0.7469103321295116,,0.6748690818104356,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR\GI Tasikmalaya\Monday 31 January 1994 05.19.17.000.CFG
261,UPT CIREBON,2025,03. MARET,05. FINAL TRIP SRAGI-ARJWN 2 ( 31 MARET 2025)_RANTING POHON,20250331_143255_058_r150.cfg,POHON,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",SUNYARAGI-2,Z1+Z3+Z2,three_pole,A+B+C,1279.4739990234375,4,1882.7359619140625,1.1890307508524685,False,0.10395041733517238,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\05. FINAL TRIP SRAGI-ARJWN 2 ( 31 MARET 2025)_RANTING POHON\GI ARJWN\GI Arjawinangun\20250331_143255_058_r150.cfg
263,UPT CIREBON,2025,04. APRIL,02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR,Friday 04 April 2025 15.25.23.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",SUMEDANG-2,Z1,single_pole,B,79.87213134765625,2,1241.51904296875,1.0236102893491104,,0.7880892652663581,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR\GI PARAKAN\Friday 04 April 2025 15.25.23.000.CFG
264,UPT CIREBON,2025,04. APRIL,02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR,RIO GI PRKAN.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",SUMEDANG-2,Z1,single_pole,B,79.87213134765625,2,1241.51904296875,1.0236102893491104,,0.7880892652663581,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR\GI PARAKAN\RIO GI PRKAN\RIO GI PRKAN.cfg
265,UPT CIREBON,2025,04. APRIL,02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR,20250404_142133_423_r091.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI SUMEDANG,Z1,single_pole,B,79.87200927734375,2,1323.2049560546875,1.0025828507551795,True,0.6856587811413217,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR\GI SUMEDANG\04042025 ggn smd-prkn #2\20250404_142133_423_r091.cfg
266,UPT CIREBON,2025,04. APRIL,05. RECLOSE SUTET INDRAMAYU-DELTAMAS#1 (12 APRIL 2025)_PETIR,"250412,074521545,+7h0,GITET 500KV INDRAMAYU,DELTAMAS 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=151ms  fault_count=1  i0/i1=0.49  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET 500KV INDRAMAYU,UNKNOWN,unknown,,150.5078125,1,4520.0703125,0.48707277179106706,,0.6357610762999053,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\05. RECLOSE SUTET INDRAMAYU-DELTAMAS#1 (12 APRIL 2025)_PETIR\DFR EKSTERNAL\250412,074521545,+7h0,GITET 500KV INDRAMAYU,DELTAMAS 1-2,Qualitrol LLC.cfg"
267,UPT CIREBON,2025,04. APRIL,06. RECLOSE KDPTN-ARJWN 2 (18 APRIL 2025)_PETIR,20250418_110258_151_r197.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=0.87  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",KADIPATEN-2,Z1,single_pole,B,79.96797180175781,3,1428.7296142578125,0.8739518500018532,,0.5639889023422456,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\06. RECLOSE KDPTN-ARJWN 2 (18 APRIL 2025)_PETIR\GI ARJWN\20250418_110258_151_r197.cfg
268,UPT CIREBON,2025,04. APRIL,06. RECLOSE KDPTN-ARJWN 2 (18 APRIL 2025)_PETIR,20250418_175051_488_r210.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.57  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",ARJAWINANGUN-2,Z1,single_pole,B,79.96797180175781,2,447.513916015625,1.5734622568749506,,0.8919445171975015,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\06. RECLOSE KDPTN-ARJWN 2 (18 APRIL 2025)_PETIR\GI KDPTN\20250418_175051_488_r210.cfg
271,UPT CIREBON,2025,05. MEI,01. RECLOSE JATIBARANG-INDRAMAYU #1 (18 MEI 2025)_PETIR,"250518,155149390,+7h0,GI JATIBARANG 70 kV,INDRAMAYU 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.75  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI JATIBARANG 70 kV,UNKNOWN,unknown,,0.0,1,1236.0222339630127,0.7452920170077707,,0.005613909949683282,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\05. MEI\01. RECLOSE JATIBARANG-INDRAMAYU #1 (18 MEI 2025)_PETIR\EKSTERNAL\250518,155149390,+7h0,GI JATIBARANG 70 kV,INDRAMAYU 1-2,Qualitrol LLC.cfg"
272,UPT CIREBON,2025,05. MEI,01. RECLOSE JATIBARANG-INDRAMAYU #1 (18 MEI 2025)_PETIR,20250518_155149_642_r193.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=2  i0/i1=0.61  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI JATIBARANG,UNKNOWN,three_pole,A+B+C,100.01599884033203,2,1234.6788330078125,0.6091826955391165,True,0.011905871064714536,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\05. MEI\01. RECLOSE JATIBARANG-INDRAMAYU #1 (18 MEI 2025)_PETIR\INTERNAL\GI JTBRG4\20250518_155149_642_r193.cfg
