no,upt,year,month,event,filename,folder_label,predicted_label,confidence,tier,rule_name,evidence,station_name,zone,trip_type,faulted_phases,fault_duration_ms,fault_count,peak_current_a,i0_i1_ratio,reclose_ok,voltage_sag_pu,correct,notes,cfg_path
273,UPT CIREBON,2025,11. NOVEMBER,IDBRU-KSBRU #1 04112025,20251104_105015_652_r149.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=0.94  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",IDBRU5,Z1,unknown,,100.34400177001953,1,9778.2939453125,0.9414382605703286,,0.18853848348104849,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\11. NOVEMBER\IDBRU-KSBRU #1 04112025\Internal\20251104_105015_652_r149.cfg
274,UPT CIREBON,2025,11. NOVEMBER,IDMYU-MDCAN #1 07112025,"251107,130948150,+7h0,GITET 500KV INDRAMAYU,MANDIRANCAN 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=102ms  fault_count=2  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET 500KV INDRAMAYU,UNKNOWN,unknown,,102.5,2,13604.931640625,0.9274331843594931,,0.7074499795600092,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\11. NOVEMBER\IDMYU-MDCAN #1 07112025\Eksternal\251107,130948150,+7h0,GITET 500KV INDRAMAYU,MANDIRANCAN 1-2,Qualitrol LLC.cfg"
275,UPT CIREBON,2025,11. NOVEMBER,IDMYU-MDCAN #1 07112025,"251107,130948150,+7h0,GITET MANDIRANCAN,INDRAMAYU 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=104ms  fault_count=2  i0/i1=0.96  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET MANDIRANCAN,UNKNOWN,unknown,,103.51561737060547,2,16965.748046875,0.9591411905902485,,0.2942887080371122,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\11. NOVEMBER\IDMYU-MDCAN #1 07112025\Eksternal\251107,130948150,+7h0,GITET MANDIRANCAN,INDRAMAYU 1-2,Qualitrol LLC.cfg"
277,UPT KARAWANG,2022,01. JANUARI,2022-01-17 PWKTA - SBANG,Monday 17 January 2022 19.46.28.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.62  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3+Z2,three_pole,A+B+C,80.06405639648438,2,1666.9420166015625,0.6162214481224215,True,0.014043000503678012,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\01. JANUARI\2022-01-17 PWKTA - SBANG\GI PURWAKARTA\SUBANG 1\19 46\Monday 17 January 2022 19.46.28.000.CFG
279,UPT KARAWANG,2022,01. JANUARI,2022-01-17 PWKTA - SBANG,Monday 17 January 2022 19.45.30.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=1.11  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY PURWAKARTA 2,Z1,three_pole,A+B+C,80.0638198852539,3,2038.1099853515625,1.1057468738632195,True,0.9383459653281492,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\01. JANUARI\2022-01-17 PWKTA - SBANG\GI SUBANG\P442_PWKTA2\1\DR\17 01 2022\Monday 17 January 2022 19.45.30.000.CFG
280,UPT KARAWANG,2022,01. JANUARI,2022-01-17 PWKTA - SBANG,Thursday 16 December 2021 14.40.59.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY PURWAKARTA 2,Z1,three_pole,A+B+C,79.96821594238281,1,1723.280029296875,0.006938272658762925,,0.6991141676924848,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\01. JANUARI\2022-01-17 PWKTA - SBANG\GI SUBANG\P442_PWKTA2\1\DR\Thursday 16 December 2021 14.40.59.000.CFG
281,UPT KARAWANG,2022,03. MARET,11032022 RECLOSE PWKTA IDRMA,Friday 11 March 2022 15.40.57.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z2,three_pole,A+B+C,79.96797180175781,2,2251.863037109375,1.0005467855259096,True,0.011035539338857854,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\11032022 RECLOSE PWKTA IDRMA\DFR & EVENT\GGN PWKT 1 11 MARET 2022 GI IDRMA\Friday 11 March 2022 15.40.57.000.CFG
282,UPT KARAWANG,2022,03. MARET,11032022 RECLOSE PWKTA IDRMA,Friday 11 March 2022 15.48.53.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.91  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,79.96797180175781,2,2014.9119873046875,0.9149000572147553,True,0.7278701481742247,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\11032022 RECLOSE PWKTA IDRMA\DFR & EVENT\GI PWKTA BAY IDRMA 1\Friday 11 March 2022 15.48.53.000.CFG
284,UPT KARAWANG,2022,03. MARET,18032022 SUTET DELTAMAS CIRATA 2,AA1J1Q02A120220318191.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=153ms  fault_count=1  i0/i1=0.85  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET CIRATA,UNKNOWN,single_pole,C,153.0,1,24249.50390625,0.8490803233412104,,0.3412886309492731,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\18032022 SUTET DELTAMAS CIRATA 2\DELTAMAS 2 MAIN B ABB REL 670\AA1J1Q02A120220318191.cfg
285,UPT KARAWANG,2022,03. MARET,18032022 SUTET DELTAMAS CIRATA 2,AA1J1Q02A120220318192.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=10ms  fault_count=1  i0/i1=0.13  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET CIRATA,UNKNOWN,unknown,C,9.999990463256836,1,306.41534423828125,0.1331786348957789,,0.026208504660569232,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\18032022 SUTET DELTAMAS CIRATA 2\DELTAMAS 2 MAIN B ABB REL 670\AA1J1Q02A120220318192.cfg
287,UPT KARAWANG,2022,04. APRIL,03032022 14.33 IDRMA INDACHI TRIP,03042022 GI INDORAMA - INDACHI.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=0.98  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI IDRMA   INDACHI   7SA522 V4.3 Var,UNKNOWN,three_pole,B+A+C,99.99999237060547,1,25.667673110961914,0.9783353092883891,,0.8066900413902106,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\03032022 14.33 IDRMA INDACHI TRIP\DFR GANGGUAN 03042022 BAY INDACHI GI INDORAMA\03042022 GI INDORAMA - INDACHI.cfg
288,UPT KARAWANG,2022,04. APRIL,03042022 14.49 PURWAKARTA SUBANG RECLOSE,Sunday 03 April 2022 15.48.07.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.41  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY PURWAKARTA 2,Z1,three_pole,A+B+C,79.96803283691406,2,1214.5810546875,1.4129979191746618,True,0.04215848914999081,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\03042022 14.49 PURWAKARTA SUBANG RECLOSE\GI SBANG BAY PWKTA 2\Sunday 03 April 2022 15.48.07.000.CFG
289,UPT KARAWANG,2022,04. APRIL,06042022 15.58 INDOBHARAT KOSAMBI BARU RECLOSE,Wednesday 06 April 2022 15.31.53.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=90ms  fault_count=1  i0/i1=0.98  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Indobarat,Z1,three_pole,A+B+C,89.96403503417969,1,753.1680297851562,0.9834913211631506,,0.8921923397086206,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\06042022 15.58 INDOBHARAT KOSAMBI BARU RECLOSE\BAY IDBRT GI KSBRU\Wednesday 06 April 2022 15.31.53.000.CFG
290,UPT KARAWANG,2022,04. APRIL,06042022 15.58 INDOBHARAT KOSAMBI BARU RECLOSE,Wednesday 06 April 2022 16.57.28.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KOSAMBI BARU,Z1,single_pole,C,79.96797180175781,2,1646.1519775390625,1.0125409408365955,True,0.8972417062246559,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\06042022 15.58 INDOBHARAT KOSAMBI BARU RECLOSE\BAY KSBRU GI IDBRT\Wednesday 06 April 2022 16.57.28.000.CFG
291,UPT KARAWANG,2022,04. APRIL,22042022 TATAJABAR BAY KOSAMBI BARU 1 RECLOSE,disturbance 1- TTJBR-KSBRU 1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=110ms  fault_count=1  i0/i1=1.34  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",TTJBR-KSBRU 1   Folder   7SA522 V4.7 Var,UNKNOWN,three_pole,B+A+C,110.00001525878906,1,8.635392189025879,1.341191506616521,,0.7865174008131083,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\22042022 TATAJABAR BAY KOSAMBI BARU 1 RECLOSE\DISTANCE TATAJABAR-KSBRU 1\disturbance 1- TTJBR-KSBRU 1.cfg
292,UPT KARAWANG,2022,06. JUNI,09062022 GI PABUARAN BAY KAPASITOR TRIP BENDA ASING,PCS9611_RCD_00043_20220609_085933_684.CFG,BENDA ASING,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=34ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",Station,UNKNOWN,unknown,,34.166664123535156,1,0.018384775146842003,0.0,,0.32034009253646756,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\06. JUNI\09062022 GI PABUARAN BAY KAPASITOR TRIP BENDA ASING\PCS9611_RCD_00043_20220609_085933_684.CFG
293,UPT KARAWANG,2022,07. JULI,09072022 TATAJABAR JATILUHUR 2 FINAL TRIP KARNA APP,disturb 1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=114ms  fault_count=1  i0/i1=0.71  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Trip JTLHR 2 09072022   Folder   7SA522 V4.7 Var,UNKNOWN,single_pole,A,113.99999237060547,1,5.405183792114258,0.7128181307873197,,0.47778348050963265,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\07. JULI\09072022 TATAJABAR JATILUHUR 2 FINAL TRIP KARNA APP\disturb 1.cfg
294,UPT KARAWANG,2022,07. JULI,09072022 TATAJABAR JATILUHUR 2 FINAL TRIP KARNA APP,disturb 2.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=114ms  fault_count=1  i0/i1=0.72  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Trip JTLHR 2 09072022   Folder   7SA522 V4.7 Var,UNKNOWN,three_pole,A+B+C,113.99999237060547,1,5.303808212280273,0.7219053057991353,True,0.08605403796943935,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\07. JULI\09072022 TATAJABAR JATILUHUR 2 FINAL TRIP KARNA APP\disturb 2.cfg
296,UPT KARAWANG,2022,10.  OKTOBER,Gangguan GISTET Sukatani OHL 2 Cilamaya 13 Oktober 2022,PCS900_RCD_01096_20221013_153156_329.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=63ms  fault_count=1  i0/i1=0.91  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",NR,UNKNOWN,single_pole,C,63.33333206176758,1,52897.90625,0.91489893522184,,0.9419987898532869,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\10.  OKTOBER\Gangguan GISTET Sukatani OHL 2 Cilamaya 13 Oktober 2022\PCS-931\PCS900_RCD_01096_20221013_153156_329.CFG
299,UPT KARAWANG,2023,04 APRIL,07042023 PWKTA-KSBRU RECLOSE SUKSES,Friday 07 April 2023 22.39.46.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,single_pole,B,80.0639419555664,2,2355.986083984375,0.9264021464753254,True,0.6959221396367745,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2023\04 APRIL\07042023 PWKTA-KSBRU RECLOSE SUKSES\GI PWKTA\Friday 07 April 2023 22.39.46.000.CFG
300,UPT KARAWANG,2024,01. JANUARI,20240102_GI PURWAKARTA_BAY SUBANG #2_PETIR,Tuesday 02 January 2024 19.48.35.001.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.20  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z2,three_pole,A+B+C,79.96803283691406,1,4169.01220703125,0.19948086534815068,,0.050328109777861826,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\01. JANUARI\20240102_GI PURWAKARTA_BAY SUBANG #2_PETIR\Tuesday 02 January 2024 19.48.35.001.CFG
301,UPT KARAWANG,2024,01. JANUARI,20240102_GI SUBANG_BAY PURWAKARTA #1_PETIR,Tuesday 02 January 2024 20.36.12.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=0.75  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY PURWAKARTA 1,Z1,single_pole,A,79.96797180175781,3,2164.0419921875,0.7454848312374405,True,0.2041350092335713,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\01. JANUARI\20240102_GI SUBANG_BAY PURWAKARTA #1_PETIR\Tuesday 02 January 2024 20.36.12.000.CFG
302,UPT KARAWANG,2024,01. JANUARI,20240102_GI SUBANG_BAY PURWAKARTA #2_PETIR,Tuesday 02 January 2024 19.52.57.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=1.24  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY PURWAKARTA 2,Z1,single_pole,C,79.96797180175781,1,1877.3809814453125,1.235208106835278,,0.6483413344976365,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\01. JANUARI\20240102_GI SUBANG_BAY PURWAKARTA #2_PETIR\Tuesday 02 January 2024 19.52.57.000.CFG
303,UPT KARAWANG,2024,03. MARET,20240306_GI PURWAKARTA_BAY KOSAMBI BARU_PETIR,Wednesday 06 March 2024 16.24.41.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1+Z3,single_pole,B,79.96797180175781,2,2106.02490234375,1.0023091671941102,True,0.0005217907210657966,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\03. MARET\20240306_GI PURWAKARTA_BAY KOSAMBI BARU_PETIR\Wednesday 06 March 2024 16.24.41.000.CFG
304,UPT KARAWANG,2024,04. APRIL,20240401_GI INDORAMA_BAY CIGANEA_PETIR,01042024.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=77ms  fault_count=1  i0/i1=0.97  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY 70KV CIGANEA BM1805009123,Z1+Z3+Z2,three_pole,B+A+C,77.0000228881836,1,27.644569396972656,0.9744851720652355,,0.8696880549105876,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\04. APRIL\20240401_GI INDORAMA_BAY CIGANEA_PETIR\01042024.CFG
306,UPT KARAWANG,2024,04. APRIL,20240415_GI TATAJABAR_BAY JATILUHUR#1_PETIR,FR000001.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=104ms  fault_count=1  i0/i1=0.48  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",jatiluhur tatajabar 1   Folder   7SA522 V4.7 Var,UNKNOWN,three_pole,B+C+A,104.0,1,9.71827220916748,0.48091056109301006,,0.776234738430113,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\04. APRIL\20240415_GI TATAJABAR_BAY JATILUHUR#1_PETIR\FR000001.cfg
307,UPT KARAWANG,2024,04. APRIL,20240425_GI SUKATANI GOBEL_BAY KOSAMBI BARU #2_PETIR,Wednesday 24 April 2024 19.43.55.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.89  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,single_pole,A,79.96803283691406,1,17790.5,0.8869995522383262,,0.565160565400598,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\04. APRIL\20240425_GI SUKATANI GOBEL_BAY KOSAMBI BARU #2_PETIR\P442 KOSAMBI BARU 2\P442 KOSAMBI BARU 2\1\DR\Wednesday 24 April 2024 19.43.55.000.CFG
308,UPT KARAWANG,2024,05.  MEI,20240518_GI PURWAKARTA BAY CIRATA #1_BINATANG KUKANG,PCS900_RCD_01016_20240518_044955_016.CFG,HEWAN,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",NR,Z1,single_pole,C,56.66667175292969,1,953.4293212890625,1.2269600125445956,False,0.10688834282913126,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\05.  MEI\20240518_GI PURWAKARTA BAY CIRATA #1_BINATANG KUKANG\PCS900_RCD_01016_20240518_044955_016.CFG
310,UPT KARAWANG,2024,09. SEPTEMBER,20240925_DFR BAY JATILUHUR 2 GI TATAJABAR_PETIR,jatiluhur-ttjbr2 25-9-2024.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=107ms  fault_count=1  i0/i1=0.81  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",jatilluhur 2_25-09-2024   Folder   7SA522 V4.7 Var,UNKNOWN,single_pole,B,107.00000762939453,1,14.206463813781738,0.8095708827202572,,0.7044360536662891,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\09. SEPTEMBER\20240925_DFR BAY JATILUHUR 2 GI TATAJABAR_PETIR\jatiluhur-ttjbr2 25-9-2024.cfg
311,UPT KARAWANG,2024,09. SEPTEMBER,20240925_DFR BAY TATAJABAR 2 GI JATILUHUR_PETIR,Wednesday 25 September 2024 18.45.31.000.CFG,PETIR,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=100ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,MiCOM,Z1,single_pole,B,100.2979965209961,2,10904.1396484375,1.5753367575166235,,0.4432610767804648,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\09. SEPTEMBER\20240925_DFR BAY TATAJABAR 2 GI JATILUHUR_PETIR\Wednesday 25 September 2024 18.45.31.000.CFG
312,UPT KARAWANG,2024,10. OKTOBER,20241014_CIRATA - PURWAKARTA 2 RECLOSE_PETIR,BAY 70 KV PWKTA 2.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=122ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",Relay-2,UNKNOWN,unknown,,122.48200225830078,1,30.35272789001465,0.0037372706826493017,,0.40110729588128796,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\10. OKTOBER\20241014_CIRATA - PURWAKARTA 2 RECLOSE_PETIR\BAY PURWAKARTA 2 GI CIRATA\BAY 70 KV PWKTA 2.cfg
313,UPT KARAWANG,2024,11. NOVEMBER,20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR,Wednesday 20 November 2024 20.11.06.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=201ms  fault_count=3  i0/i1=0.09  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI_CIRATA,UNKNOWN,three_pole,A+B+C,200.54197692871094,3,3839.26904296875,0.08853922443861802,True,0.0031595230256894562,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\11. NOVEMBER\20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR\DFR GI CIRATA BAY PWKTA 2\Wednesday 20 November 2024 20.11.06.000.CFG
314,UPT KARAWANG,2024,11. NOVEMBER,20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR,Wednesday 20 November 2024 20.28.18.001.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI_CIRATA,UNKNOWN,unknown,B+C,0.0,1,127.58899688720703,0.005781052972402684,True,0.0001385071109383086,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\11. NOVEMBER\20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR\DFR GI CIRATA BAY PWKTA 2\Wednesday 20 November 2024 20.28.18.001.CFG
315,UPT KARAWANG,2024,11. NOVEMBER,20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR,Wednesday 20 November 2024 20.07.13.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.08  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,three_pole,A+B+C,79.96800231933594,1,2357.366943359375,0.07520721540243566,,0.8875476334706655,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\11. NOVEMBER\20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR\DFR GI PWKTA bay cirata 2\Wednesday 20 November 2024 20.07.13.000.CFG
316,UPT KARAWANG,2024,12. DESEMBER,01122024_GI CIRATA_BAY WALINI#2_PETIR,PCS900_RCD_02346_20241201_184352_849.CFG,PETIR,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",NR,Z1,three_pole,A+B+C,57.500003814697266,1,21226.033203125,0.3782864267967463,False,0.44066077438398527,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\12. DESEMBER\01122024_GI CIRATA_BAY WALINI#2_PETIR\DFR BAY WALINI 2\PCS900_RCD_02346_20241201_184352_849.CFG
320,UPT KARAWANG,2025,03. MARET,08032025)_GI KOSAMBI BARU_BAY INDOBHARAT_APPL,Saturday 08 March 2025 10.17.40.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=82ms  fault_count=1  i0/i1=0.71  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",Indobarat,Z1,three_pole,A+B+C,81.63404846191406,1,762.4500122070312,0.7135269565420856,,0.7928454185152575,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2025\03. MARET\08032025)_GI KOSAMBI BARU_BAY INDOBHARAT_APPL\Saturday 08 March 2025 10.17.40.000.CFG
321,UPT KARAWANG,2025,03. MARET,08032025_GI INDOBHARAT_BAY KOSAMBI BARU_APPL,Saturday 08 March 2025 09.53.22.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=1.32  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KOSAMBI BARU,Z1,single_pole,C,79.96800231933594,2,1171.0880126953125,1.3245755095960396,,0.7670753191435474,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2025\03. MARET\08032025_GI INDOBHARAT_BAY KOSAMBI BARU_APPL\DFR BAY KOSAMBI BARU GI INDOBHARAT\Saturday 08 March 2025 09.53.22.000.CFG
322,UPT PURWOKERTO,2022,01. JANUARI,01. 11012022 GI Batang New Bay Trafo 2 (18.50),DFR.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=90ms  fault_count=1  i0/i1=0.13  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI Batang,UNKNOWN,unknown,,89.9999771118164,1,2.4599783420562744,0.12708085016209766,,0.014779555908464949,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\01. JANUARI\01. 11012022 GI Batang New Bay Trafo 2 (18.50)\Rekaman DFR\DFR.CFG
323,UPT PURWOKERTO,2022,02. FEBRUARI,02. 02022022 SUTET Pemalang-Mandirancan 3 (18.02),RECLOSE DIA 3.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=99ms  fault_count=1  i0/i1=1.07  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",LCD Relay,Z3+Z2,single_pole,C,98.9999771118164,1,2.0675137042999268,1.074040738419988,,0.3624535298451886,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\02. FEBRUARI\02. 02022022 SUTET Pemalang-Mandirancan 3 (18.02)\Rekaman DFR\RECLOSE DIA 3.CFG
324,UPT PURWOKERTO,2022,03. MARET,03. 16032022 SUTT Wadaslintang-Purworejo 1 (17.32),WALIN PWRJ1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=117ms  fault_count=3  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WADASLINTANG,UNKNOWN,unknown,,117.13528442382812,3,7079.181640625,0.9922990483575633,,0.02037985825894571,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\03. MARET\03. 16032022 SUTT Wadaslintang-Purworejo 1 (17.32)\Rekaman DFR\WALIN PWRJ1\WALIN PWRJ1\WALIN PWRJ1.cfg
325,UPT PURWOKERTO,2022,03. MARET,06. 26032022 SUTT Kebumen-Gombong 2 (02.39),"220325,193934914,+7h0,GI 150KV KEBUMEN,GOMBONG - PURWOREJO,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=58ms  fault_count=2  i0/i1=0.80  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150KV KEBUMEN,UNKNOWN,unknown,,57.500003814697266,2,1192.9600830078125,0.7979291165148743,,0.43854673805217503,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\03. MARET\06. 26032022 SUTT Kebumen-Gombong 2 (02.39)\Rekaman DFR\26032022 KBMEN-GBG2\220325,193934914,+7h0,GI 150KV KEBUMEN,GOMBONG - PURWOREJO,Qualitrol LLC.cfg"
326,UPT PURWOKERTO,2022,04. APRIL,02. 08042022 SUTT Purbalingga-Rawalo 2 (01.15-01.37),dfr from ds32.cfg,,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=219ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI 150 kV RAWALO,UNKNOWN,unknown,,219.3229217529297,2,2695.154052734375,0.31440875822294434,,0.2516711146258729,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\04. APRIL\02. 08042022 SUTT Purbalingga-Rawalo 2 (01.15-01.37)\Rekaman DFR\08-04-2022 Trip PBG bay Mrica2\dfr from ds32.cfg
329,UPT PURWOKERTO,2023,01. JANUARI,05. 19012023 SUTT STAR-Majenang 2  (15.57),"230119,070819568347,+7,RAWALO 150KV,STAR 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=81ms  fault_count=2  i0/i1=0.21  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",RAWALO 150KV,UNKNOWN,unknown,,81.24998474121094,2,6378.821849822998,0.20784618163442162,,0.18501133038700857,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\01. JANUARI\05. 19012023 SUTT STAR-Majenang 2  (15.57)\Rekaman DFR\DFR Eksternal\DFR Eksternal\230119,070819568347,+7,RAWALO 150KV,STAR 1-2,Qualitrol LLC.cfg"
330,UPT PURWOKERTO,2023,01. JANUARI,05. 19012023 SUTT STAR-Majenang 2  (15.57),"230119,070822818365,+7,RAWALO 150KV,STAR 1-2,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=0ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],RAWALO 150KV,UNKNOWN,unknown,B+C,0.0,1,944.3095922470093,0.04213345176478223,,-1168.0029172625325,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\01. JANUARI\05. 19012023 SUTT STAR-Majenang 2  (15.57)\Rekaman DFR\DFR Eksternal\DFR Eksternal\230119,070822818365,+7,RAWALO 150KV,STAR 1-2,Qualitrol LLC.cfg"
332,UPT PURWOKERTO,2023,08. AGUSTUS,05. 30082023 SUTT Semen Nusantara-PLTU Cilacap (17.29),"230831,002807248,0,GI STARA,LMNIS-PLTU,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=348ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI STARA,UNKNOWN,unknown,,347.5,2,4047.8062629699707,0.01075420539684141,,0.30584402670080235,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\08. AGUSTUS\05. 30082023 SUTT Semen Nusantara-PLTU Cilacap (17.29)\Copy of External\230831,002807248,0,GI STARA,LMNIS-PLTU,Qualitrol LLC.cfg"
333,UPT PURWOKERTO,2023,10. OKTOBER,05. 20102023 SUTT Gombong-Kesugihan 1 (01.45),Copy of LINE KESUGIHAN 1 20 OKTOBER 2023.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=1120ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,﻿ULTG WONOSOBO,UNKNOWN,single_pole,A,1120.0,1,3333.527587890625,2.0379496991573953,,0.6399179664368385,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\10. OKTOBER\05. 20102023 SUTT Gombong-Kesugihan 1 (01.45)\Copy of LINE KESUGIHAN 1 20 OKTOBER 2023.CFG
334,UPT PURWOKERTO,2023,10. OKTOBER,05. 20102023 SUTT Gombong-Kesugihan 1 (01.45),RECLOSE 20 OKTOBER 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=86ms  fault_count=1  i0/i1=0.73  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",E08_F211,UNKNOWN,single_pole,A,86.0000228881836,1,9415.765625,0.7344857458808747,,0.18992695006357996,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\10. OKTOBER\05. 20102023 SUTT Gombong-Kesugihan 1 (01.45)\Copy of RECLOSE 20 OKTOBER 2023\RECLOSE 20 OKTOBER 2023\RECLOSE 20 OKTOBER 2023.CFG
335,UPT PURWOKERTO,2023,12. DESEMBER,01. 28122023 SUTT Dieng-Garung (06.18),Thursday 28 December 2023 04.57.18.001.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",DIENG,Z1,unknown,,80.06399536132812,2,5931.64013671875,0.9287092695979089,,0.9169496879413052,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\12. DESEMBER\01. 28122023 SUTT Dieng-Garung (06.18)\GARUNG BAY DIENG 28122023\Thursday 28 December 2023 04.57.18.001.CFG
336,UPT PURWOKERTO,2023,12. DESEMBER,01. 28122023 SUTT Dieng-Garung (06.18),ZQ14.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=3ms  fault_count=2  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI DIENG,UNKNOWN,unknown,A,3.3854246139526367,2,5570.53759765625,0.9934479292911423,,0.47317148320687663,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\12. DESEMBER\01. 28122023 SUTT Dieng-Garung (06.18)\GI Dieng Bay Garung Eksternal\ZQ14.cfg
337,UPT PURWOKERTO,2024,04. APRIL,05. 26042024 SUTT MRICA-PBLGA #2 (18.01),"240426,180133580,0,GI PURBALINGGA,MRICA 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=94ms  fault_count=1  i0/i1=0.66  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PURBALINGGA,UNKNOWN,single_pole,C,93.51563262939453,1,8208.297729492188,0.6637057940060496,,0.009140877628799482,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\04. APRIL\05. 26042024 SUTT MRICA-PBLGA #2 (18.01)\240426,180133580,0 MRICA 1-2 sisi GI PBLGA\240426,180133580,0,GI PURBALINGGA,MRICA 1-2,Qualitrol LLC.cfg"
338,UPT PURWOKERTO,2024,04. APRIL,05. 26042024 SUTT MRICA-PBLGA #2 (18.01),Friday 26 April 2024 18.01.33.000.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=80ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,Purbalingga#2,Z1,single_pole,C,79.87197875976562,2,9434.490234375,1.3053540314866516,,0.6601112629229919,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\04. APRIL\05. 26042024 SUTT MRICA-PBLGA #2 (18.01)\26042024 MRICA-PBLG 2 sisi GI MRICA\26042024 MRICA-PBLG 2\Friday 26 April 2024 18.01.33.000.CFG
343,UPT PURWOKERTO,2024,05. MEI,07052024 RECLOSE SUCCESS SUTT GBONG-KSGHN #1 (04.34),dfr internal gombong bay kesugihan 1 tgl 07052024.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=1145ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,﻿ULTG WONOSOBO,UNKNOWN,single_pole,A,1145.0,1,8008.0546875,1.4181962119649045,,0.7548847739101359,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\05. MEI\07052024 RECLOSE SUCCESS SUTT GBONG-KSGHN #1 (04.34)\07052024 DFR Internal Gombong bay kesuginan1\dfr internal gombong bay kesugihan 1 tgl 07052024.CFG
344,UPT PURWOKERTO,2024,05. MEI,07052024 RECLOSE SUCCESS SUTT GBONG-KSGHN #1 (04.34),gombong_external.cfg,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=88ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI 150KV GOMBONG,UNKNOWN,unknown,,87.5,2,6769.521713256836,1.4640480011363706,,0.5449309900206539,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\05. MEI\07052024 RECLOSE SUCCESS SUTT GBONG-KSGHN #1 (04.34)\07052024_DFR EKTERNAL GI GOMBONG BAY KESUGIHAN 1\gombong_external.cfg
345,UPT PURWOKERTO,2024,05. MEI,27052024 FINAL TRIP SUTT RWALO-PBLGA #2 (00.31),pbg_rawalo 2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=92ms  fault_count=2  i0/i1=0.13  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",150kV GI PURBALINGGA,UNKNOWN,single_pole,B,91.74999237060547,2,0.9141510725021362,0.12734616555845515,,0.08458747673647891,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\05. MEI\27052024 FINAL TRIP SUTT RWALO-PBLGA #2 (00.31)\2024-05-27 DFR Eksternal GI Purbalingga bay Rawalo#2\pbg-rwl 2\pbg_rawalo 2.CFG
346,UPT PURWOKERTO,2024,05. MEI,27052024 FINAL TRIP SUTT RWALO-PBLGA #2 (00.31),pbg 2.CFG,,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",GI Rawalo,Z1,single_pole,B,1171.4559326171875,3,19283.35546875,0.9248396692023904,False,0.4371391282737876,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\05. MEI\27052024 FINAL TRIP SUTT RWALO-PBLGA #2 (00.31)\2024-05-27 DFR Internal GI Rawalo bay Purbalingga#2\pbg 2.CFG
347,UPT PURWOKERTO,2024,07. JULI,24072024_16.25_RECLOSE SUTT KBMEN-GBONG #2,Wednesday 24 July 2024 16.25.18.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",KEBUMEN 2,UNKNOWN,three_pole,A+B+C,101.33099365234375,1,4698.4599609375,0.011204840356286105,,0.14729237561839678,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\07. JULI\24072024_16.25_RECLOSE SUTT KBMEN-GBONG #2\DFR INTERNAL GI GOMBONG BAY KEBUMEN 2\DFR INTERNAL GI GOMBONG BAY KEBUMEN 2\Wednesday 24 July 2024 16.25.18.000.CFG
350,UPT PURWOKERTO,2024,11. NOVEMBER,05. 13112024 15.13 RECLOSE SUCCESS FASA R SUTT 150 KV MRICA-PBLGA #2,DFR INTERNAL MRICA BAY PBG 2.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=80ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,Purbalingga#2,Z1,single_pole,A,80.06399536132812,2,6845.47509765625,1.3644872510562114,,0.5956498450891957,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\05. 13112024 15.13 RECLOSE SUCCESS FASA R SUTT 150 KV MRICA-PBLGA #2\13112024 DFR INTERNAL MRICA BAY PURBALINGGA 2\DFR INTERNAL MRICA BAY PBG 2.CFG
351,UPT PURWOKERTO,2024,11. NOVEMBER,05. 13112024 15.13 RECLOSE SUCCESS FASA R SUTT 150 KV MRICA-PBLGA #2,Mrica 2 131124_15.13.49.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=113ms  fault_count=1  i0/i1=0.74  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI Purbalingga   OHL Mrica 2   7SA522 V4.6 Var,UNKNOWN,single_pole,A,112.99999237060547,1,4.626431941986084,0.7420115982898529,,0.5284660321651733,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\05. 13112024 15.13 RECLOSE SUCCESS FASA R SUTT 150 KV MRICA-PBLGA #2\Pbg bay Mrica 2_int_131124_15.13\Pbg bay Mrica 2\Mrica 2 131124_15.13.49.CFG
352,UPT PURWOKERTO,2024,12. DESEMBER,01. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #1,GI Bumiayu bay Kalibakal#1 Monday 02 December 2024 00.00.00.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=1.90  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI BMAYU,Z3+Z2,single_pole,A,79.96797180175781,3,856.6690063476562,1.9021395399930272,True,0.2066185633344431,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\01. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #1\GI Bumiayu bay Kalibakal#1 Monday 02 December 2024 00.00.00.000.CFG
353,UPT PURWOKERTO,2024,12. DESEMBER,02. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #2,GI Bumiayu Bay Kalibakal# 2 Sunday 01 December 2024 21.41.11.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=2.10  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI BUMIAYU,Z2,single_pole,A,79.96797180175781,2,930.4099731445312,2.1033318287969727,True,0.4881529672912236,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\02. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #2\GI Bumiayu Bay Kalibakal# 2 Sunday 01 December 2024 21.41.11.000.CFG
354,UPT PURWOKERTO,2024,12. DESEMBER,11. 17122024 13.45 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2,DFR INTERNAL GBG BAY KSGHN 2.CFG,,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=1137ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,7SA87,Z1+Z3+Z2,single_pole,A,1136.5001220703125,1,3142.388427734375,1.5772893138021948,,0.5011654620751794,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\11. 17122024 13.45 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2\DFR INTERNAL GBG BAY KSGHN 2.CFG
355,UPT PURWOKERTO,2024,12. DESEMBER,12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1,DFR INTERNAL GBG BAY KSGHN 1.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=1146ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,﻿ULTG WONOSOBO,Z1,single_pole,B,1145.9998779296875,1,3454.275390625,3.2107334123676914,,0.8653149332242389,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1\DFR INTERNAL GBG BAY KSGHN 1.CFG
356,UPT PURWOKERTO,2024,12. DESEMBER,13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2,DFR INTERNAL GBG BAY KSGHN 2.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=1160ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,7SA87,Z1+Z3+Z2,single_pole,B,1159.75,1,3545.322509765625,3.3403855187591165,,0.8780449113891,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2\DFR INTERNAL GBG BAY KSGHN 2.CFG
357,UPT PURWOKERTO,2025,1. JANUARI,01. 050125 00.08 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1,DFR INTERNAL GBG BAY KSGHN 1.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=1140ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,﻿ULTG WONOSOBO,Z1,single_pole,A,1140.0,1,5142.54150390625,1.4620611397670213,,0.5070255445820168,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\01. 050125 00.08 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1\DFR INTERNAL GBG BAY KSGHN 1.CFG
358,UPT PURWOKERTO,2025,10. OKTOBER,02. 20102025 15.49 - TRIP SUTM 30 kV KLBKL-KTNGR #12,Ketenger#2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=82ms  fault_count=1  i0/i1=0.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",MiCOM,UNKNOWN,unknown,A+B,82.37898254394531,1,1757.1844482421875,0.03161204027940589,,0.654566918732226,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\10. OKTOBER\02. 20102025 15.49 - TRIP SUTM 30 kV KLBKL-KTNGR #12\Ketenger#2.CFG
359,UPT PURWOKERTO,2025,10. OKTOBER,02. 20102025 15.49 - TRIP SUTM 30 kV KLBKL-KTNGR #12,KTG1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=81ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",MiCOM,UNKNOWN,unknown,A+B,80.8349838256836,1,1496.45166015625,0.0010694588247254148,,0.553324518002188,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\10. OKTOBER\02. 20102025 15.49 - TRIP SUTM 30 kV KLBKL-KTNGR #12\KTG1.CFG
360,UPT PURWOKERTO,2025,3. MARET,05. 280325 14.24 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2 (ULTG PWKTO),DFR INTERNAL GBG BAY KSGHN #2 14.24.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1133ms  fault_count=1  i0/i1=1.43  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",E03_F211,Z1+Z3+Z2,single_pole,A,1133.4998779296875,1,1333.204345703125,1.4333234378392594,,0.5857868076935213,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\05. 280325 14.24 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2 (ULTG PWKTO)\DFR INTERNAL GBG BAY KSGHN #2 14.24.CFG
361,UPT PURWOKERTO,2025,4. APRIL,9.) 24042025 09.16 - TRIP BUSBAR B GI KBMEN 150 KV,__202_20250423_091504_753_s.cfg,,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",UNKNOWN,Z2,three_pole,A+B+C,0.0,1,3.176140785217285,0.3145514334212959,False,0.1584076566045981,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\4. APRIL\9.) 24042025 09.16 - TRIP BUSBAR B GI KBMEN 150 KV\__202_20250423_091504_753_s.cfg
362,UPT SALATIGA,2023,2. FEBRUARI,20230225 CT Breakdown Phs S GI Purworejo Bay Wates 1,ZQ5.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=122ms  fault_count=1  i0/i1=0.39  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WADASLINTANG,Z2,three_pole,A+B+C,121.77079772949219,1,2131.160400390625,0.3868998196679621,,0.1979962244344999,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2023\2. FEBRUARI\20230225 CT Breakdown Phs S GI Purworejo Bay Wates 1\DFR Ekstrenal GI Wadaslintang Bay Purworejo 1,2\ZQ5.cfg"
364,UPT SALATIGA,2023,2. FEBRUARI,20230225 CT Breakdown Phs S GI Purworejo Bay Wates 1,W0225143430.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=5.38  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",NARI-RELAYS,UNKNOWN,unknown,A+B,0.0,1,1.077186942100525,5.3815433269345085,,0.8854410509684093,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2023\2. FEBRUARI\20230225 CT Breakdown Phs S GI Purworejo Bay Wates 1\DFR Rele NR RCS GI Purworejo Bay Wates 1\wave_data\W0225143430.cfg
365,UPT SALATIGA,2023,2. FEBRUARI,20230225 CT Breakdown Phs S GI Purworejo Bay Wates 1,7SA87 Bay Purworejo 2 GI Wates.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=451ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",Project1,UNKNOWN,unknown,A+B,450.9999694824219,1,0.46696385741233826,0.0,,0.8393157876935396,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2023\2. FEBRUARI\20230225 CT Breakdown Phs S GI Purworejo Bay Wates 1\DFR Rele Siemens GI Wates Bay Purworejo 2\7SA87 Bay Purworejo 2 GI Wates.CFG
366,UPT SALATIGA,2024,01. JANUARI,20240127_GI WONOSARI_BAY RAYUM #2_PETIR,GANGGUAN WONOSARI RARYUM 2 21012024.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=1732ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI WONOSARI,UNKNOWN,three_pole,A+B+C,1732.3958740234375,1,2765.588623046875,0.3348734039009353,,0.012980411961864316,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\01. JANUARI\20240127_GI WONOSARI_BAY RAYUM #2_PETIR\GANGGUAN WONOSARI RARYUM 2 21012024.cfg
367,UPT SALATIGA,2024,4.APRIL,20240426_GI KENTUNGAN_BAY PEDAN2_PETIR,"240327,063452058,0,GI KENTUNGAN,PEDAN 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=93ms  fault_count=2  i0/i1=0.30  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI KENTUNGAN,UNKNOWN,single_pole,C,93.12498474121094,2,7302.93603515625,0.29945456069459536,,0.09644114573707166,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\4.APRIL\20240426_GI KENTUNGAN_BAY PEDAN2_PETIR\DFR Eksternal GI Kentungan Bay Pedan 2\240327,063452058,0,GI KENTUNGAN,PEDAN 1-2,Qualitrol LLC.cfg"
