no,upt,year,month,event,filename,folder_label,predicted_label,confidence,tier,rule_name,evidence,station_name,zone,trip_type,faulted_phases,fault_duration_ms,fault_count,peak_current_a,i0_i1_ratio,reclose_ok,voltage_sag_pu,correct,notes,cfg_path
368,UPT SALATIGA,2024,4.APRIL,20240426_GI KENTUNGAN_BAY PEDAN2_PETIR,ZQ5B.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.71  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150 KV PEDAN,UNKNOWN,unknown,,0.10415911674499512,1,9540.4169921875,0.7067907597028844,,-0.0182613135784591,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\4.APRIL\20240426_GI KENTUNGAN_BAY PEDAN2_PETIR\DFR Eksternal GI Pedan Bay Kentungan 2\ZQ5B.cfg
372,UPT SALATIGA,2024,5. MEI,20240516_GITET PEDAN BAY KEDIRI #2_BENDA ASING,dfr internal siemens main b.CFG,BENDA ASING,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=186ms  fault_count=1  i0/i1=0.00  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",pedan kediri 2 16 mei 20   Folder   7SA522 V4.7 Var,UNKNOWN,three_pole,A+B+C,185.99998474121094,1,0.16586823761463165,0.0,,0.026907305862610916,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\5. MEI\20240516_GITET PEDAN BAY KEDIRI #2_BENDA ASING\pedan kediri 2 16mei 2024\dfr internal siemens main b.CFG
374,UPT SALATIGA,2025,03. MARET,20250309_GI WATES_BAY PURWOREJO #2_PETIR,20250309 Reclose SUTT Purworejo - Wates 2.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=99ms  fault_count=1  i0/i1=0.79  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150 KV PURWOREJO,UNKNOWN,single_pole,A,98.59375762939453,1,7155.658203125,0.7901210396133498,,0.015518814104037638,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\03. MARET\20250309_GI WATES_BAY PURWOREJO #2_PETIR\20250309 Reclose SUTT Purworejo - Wates 2\20250309 Reclose SUTT Purworejo - Wates 2.cfg
376,UPT SALATIGA,2025,04. APRIL,20250410_GI NGUNTORONADI_BAY PACITAN #1_PETIR,"250410,064653619,+7h0,GI NGUNTORONADI,PACITAN 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=2  i0/i1=0.88  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI NGUNTORONADI,UNKNOWN,unknown,A+B+C,0.3906264901161194,2,6660.075664520264,0.8753373797431164,,0.41633916771864055,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\04. APRIL\20250410_GI NGUNTORONADI_BAY PACITAN #1_PETIR\GI Nguntoro pacitan 1\GI Nguntoro pacitan 1\250410,064653619,+7h0,GI NGUNTORONADI,PACITAN 1-2,Qualitrol LLC.cfg"
377,UPT SALATIGA,2025,04. APRIL,20250418_GI JELOK_BAY UNGARAN #1 _PETIR,DFR Eksternal GI Jelok Bay Ungaran#1.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=0ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI JELOK,UNKNOWN,unknown,,0.31250715255737305,1,8462.494140625,1.2792695046246556,,0.45387144245364863,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\04. APRIL\20250418_GI JELOK_BAY UNGARAN #1 _PETIR\DFR Eksternal GI Jelok Bay Ungaran#2\DFR Eksternal GI Jelok Bay Ungaran#2\DFR Eksternal GI Jelok Bay Ungaran#1.cfg
378,UPT SALATIGA,2025,04. APRIL,20250418_GI JELOK_BAY UNGARAN #1 _PETIR,PCS900_RCD_01166_20250418_131803_662_f.cfg,PETIR,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",NR,UNKNOWN,single_pole,A,68.33332824707031,2,8.259772300720215,1.2607677840705955,False,0.6829464716354539,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\04. APRIL\20250418_GI JELOK_BAY UNGARAN #1 _PETIR\DFR Internal GI Jelok Bay Ungaran#1\DFR Internal GI Jelok Bay Ungaran#1\PCS900_RCD_01166_20250418_131803_662_f.cfg
381,UPT SALATIGA,2025,05. MEI,20250511_GI BOYOLALI_BAY BRINGIN#1_PETIR,"250511,070856480,+7h0,GI 150kV BOYOLALI,BRINGIN 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.82  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150kV BOYOLALI,UNKNOWN,single_pole,C,79.99998474121094,2,12748.300552368164,0.8211870283334317,,0.33736596308328676,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250511_GI BOYOLALI_BAY BRINGIN#1_PETIR\GI BOYOLALI\250511,070856480,+7h0,GI 150kV BOYOLALI,BRINGIN 1-2,Qualitrol LLC.cfg"
382,UPT SALATIGA,2025,05. MEI,20250511_GI BOYOLALI_BAY BRINGIN#1_PETIR,861_11520257856777_FRA00861.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150kV Ampel,UNKNOWN,unknown,A,1.2499988079071045,2,123.45930480957031,0.01189014409581205,,0.0008017780910638805,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250511_GI BOYOLALI_BAY BRINGIN#1_PETIR\GI BOYOLALI\861_11520257856777_FRA00861.CFG
385,UPT SALATIGA,2025,05. MEI,20250517_GITET BOYOLALI_BAY UNGARAN_BENDA ASING,"250517,043739206,+7h0,GITET 500kV BOYOLALI,UNGARAN 1-2,Qualitrol LLC.cfg",BENDA ASING,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=131ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GITET 500kV BOYOLALI,UNKNOWN,single_pole,B,130.50779724121094,2,8853.396484375,1.3033994741363986,,0.6752843333837273,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250517_GITET BOYOLALI_BAY UNGARAN_BENDA ASING\BOYOLALI\Eksternal\250517,043739206,+7h0,GITET 500kV BOYOLALI,UNGARAN 1-2,Qualitrol LLC.cfg"
386,UPT SALATIGA,2025,05. MEI,20250517_GITET BOYOLALI_BAY UNGARAN_BENDA ASING,"250517,042312968,+7h0,GITET UNGARAN,PEDAN - KRIAN I,Qualitrol LLC.cfg",BENDA ASING,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=298ms  fault_count=2  i0/i1=0.85  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET UNGARAN,UNKNOWN,unknown,,298.1250305175781,2,27422.900390625,0.8547388781205244,,0.6194119473179711,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250517_GITET BOYOLALI_BAY UNGARAN_BENDA ASING\UNGARAN\250517,042312968,+7h0,GITET UNGARAN,PEDAN - KRIAN I,Qualitrol LLC.cfg"
390,UPT SALATIGA,2025,05. MEI,20250531_GI NGUNTORONADi TRF1_GI Wonogiri TRF 1&2 Trip_PMT MACET 2 SS LOOPING,NORMAL.cfg,,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=1ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI WONOGIRI,UNKNOWN,unknown,A,0.5208328366279602,2,753.545166015625,0.030705853713989616,,6.468747222758553e-05,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250531_GI NGUNTORONADi TRF1_GI Wonogiri TRF 1&2 Trip_PMT MACET 2 SS LOOPING\WONOGIRI BAY RAYUM\2025-05-31 PHT WONOGIRI - RUM\NORMAL.cfg
391,UPT SALATIGA,2025,06. Juni,2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH,2025_06_25_secang-temanggung close.cfg,POHON,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=1ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI SECANG,UNKNOWN,unknown,B,0.8203089237213135,2,498.0306091308594,2.4613229168288453,,0.0002155881526599904,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\06. Juni\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25_secang-temanggung close.cfg
392,UPT SALATIGA,2025,06. Juni,2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH,2025_06_25_secang-temanggung trip.cfg,POHON,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=46ms  fault_count=1  i0/i1=0.04  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI SECANG,UNKNOWN,unknown,,46.015621185302734,1,1699.8533935546875,0.03825298488490827,,0.1413355436655485,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\06. Juni\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25_secang-temanggung trip.cfg
393,UPT SALATIGA,2025,07. JULI,2025_07_06 PURWOREJO - WALIN #1 RECLOSE_ HEWAN ULAR,2025-07-06-04-28-57-256_034(0)_S.cfg,HEWAN,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=70ms  fault_count=2  i0/i1=1.15  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",CSC101M1,Z1,single_pole,B,70.0,2,9.642569541931152,1.1477513221460818,,0.45185756935588084,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\07. JULI\2025_07_06 PURWOREJO - WALIN #1 RECLOSE_ HEWAN ULAR\PURWOREJO BAY WALIN #2\RECLOSE WALINT 2 06072025\2025-07-06-04-28-57-256_034(0)_S.cfg
396,UPT SALATIGA,2025,09. SEPTEMBER,20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG,"250902,190425878,0h0,GI SANGGRAHAN,MDARI-KNTUG,Qualitrol LLC.cfg",LAYANG-LAYANG,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=52ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,GI SANGGRAHAN,UNKNOWN,unknown,,51.8750114440918,1,1809.30419921875,0.0015008147847426349,,0.002371000725495279,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\250902,190425878,0h0,GI SANGGRAHAN,MDARI-KNTUG,Qualitrol LLC.cfg"
398,UPT SALATIGA,2025,09. SEPTEMBER,20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG,Rekaman_1.cfg,LAYANG-LAYANG,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",CSC101M1,Z1,three_pole,A+B+C,43.333335876464844,1,1.5395699739456177,0.9893052615637101,False,0.8297133352630867,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\Rekaman_1.cfg
399,UPT SALATIGA,2025,09. SEPTEMBER,20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG,Rekaman_2.cfg,LAYANG-LAYANG,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",CSC101M1,Z1,three_pole,A+B+C,43.333335876464844,1,1.6908260583877563,0.9985272476784188,False,0.9154068466487421,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\Rekaman_2.cfg
400,UPT SALATIGA,2025,09. SEPTEMBER,20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG,Rekaman_3.cfg,LAYANG-LAYANG,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",CSC101M1,Z1,three_pole,A+B+C,43.333335876464844,1,2.025749921798706,1.0034350979489213,False,0.8995988761143375,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\Rekaman_3.cfg
401,UPT SALATIGA,2025,10. OKTOBER,17_10_2025_GI PEDAN-KLATEN 1 2_Tower Roboh,25.10.17 19.19.03.000.000.CFG,KONDUKTOR,KONDUKTOR / KERUSAKAN PERALATAN,0.85,1,fault_on_reclose_phase_change,"fault_count=4, fasa=A+B, dur=277ms - perubahan fasa saat AR, diduga kerusakan mekanik (konduktor/tower). Periksa timing antar gangguan sebelum menyimpulkan.",BAY PEDAN 2,Z1,unknown,A+B,276.55596923828125,4,8077.5498046875,1.2699853753741197,,0.8533599637216182,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\10. OKTOBER\17_10_2025_GI PEDAN-KLATEN 1 2_Tower Roboh\25.10.17 19.19.03.000.000.CFG
402,UPT SALATIGA,2025,10. OKTOBER,17_10_2025_GI PEDAN-KLATEN 1 2_Tower Roboh,"251017,180104009,UTC,,P443 BAY PEDAN 1,GE.cfg",KONDUKTOR,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=100ms  fault_count=1  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih).,BAY PEDAN 1,Z1,single_pole,B,100.385009765625,1,2402.93994140625,1.0021997493671748,,-0.004607825047012504,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\10. OKTOBER\17_10_2025_GI PEDAN-KLATEN 1 2_Tower Roboh\Relai Distance Bay Pedan 1\251017,180104009,UTC,,P443 BAY PEDAN 1,GE.cfg"
403,UPT SALATIGA,2025,10. OKTOBER,17_10_2025_GI PEDAN-KLATEN 1 2_Tower Roboh,20251017_111903_126_r103.cfg,KONDUKTOR,KONDUKTOR / KERUSAKAN PERALATAN,0.85,1,fault_on_reclose_phase_change,"fault_count=4, fasa=A+B, dur=277ms - perubahan fasa saat AR, diduga kerusakan mekanik (konduktor/tower). Periksa timing antar gangguan sebelum menyimpulkan.",BAY PEDAN 2,Z1,unknown,A+B,276.55596923828125,4,8077.34814453125,1.2699853781885488,,0.8533599652915906,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\10. OKTOBER\17_10_2025_GI PEDAN-KLATEN 1 2_Tower Roboh\Rele Distance GI Klaten Bay Pedan 2\20251017_111903_126_r103.cfg
404,UPT SALATIGA,2026,01. Januari,05_01_2026 SUTT MEDARI - SANGGRAHAN RECLOSE,"260105,131735118,0h0,GI SANGGRAHAN,MDARI-KNTUG,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=48ms  fault_count=2  i0/i1=0.70  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI SANGGRAHAN,UNKNOWN,unknown,B,47.5,2,10604.125022888184,0.7040940817373393,,0.7965509452051219,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\01. Januari\05_01_2026 SUTT MEDARI - SANGGRAHAN RECLOSE\260105,131735118,0h0,GI SANGGRAHAN,MDARI-KNTUG,Qualitrol LLC.cfg"
405,UPT SALATIGA,2026,01. Januari,05_01_2026 SUTT MEDARI - SANGGRAHAN RECLOSE,PCS900_RCD_01588_20260105_133737_318_f.cfg,,GANGGUAN PERMANEN,0.9,1,explicit_failed_reclose,"reclose_successful=False - gangguan permanen, AR gagal. Penyebab spesifik belum dapat ditentukan dari rekaman ini. Kirim tim lapangan.",NR,UNKNOWN,single_pole,B,56.66667175292969,1,17.176494598388672,0.6885713000356288,False,0.8871711398784496,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\01. Januari\05_01_2026 SUTT MEDARI - SANGGRAHAN RECLOSE\PCS900_RCD_01588_20260105_133737_318_f.cfg
406,UPT SALATIGA,2026,01. Januari,2026_01_17_Wates-Purworejo #1 & #2 reclose,20250117 Reclose Purworejo - Wates 1.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=2  i0/i1=0.42  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PURWOREJO,UNKNOWN,single_pole,B,0.3124922513961792,2,4421.31640625,0.41506547546759764,,0.6122467830136673,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\01. Januari\2026_01_17_Wates-Purworejo #1 & #2 reclose\20250117 Reclose Purworejo - Wates 1.cfg
407,UPT SALATIGA,2026,01. Januari,2026_01_17_Wates-Purworejo #1 & #2 reclose,"220117,120033250,+7h0,GI WATES,BANTUL1 - PWRJO1,Qualitrol LLC.cfg",,NON-PETIR — PERLU INVESTIGASI,1.0,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=100%)  dur=7ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI WATES,UNKNOWN,unknown,A+B+C,6.953149795532227,2,365.4960632324219,0.6299634004925011,,0.8657617685071614,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\01. Januari\2026_01_17_Wates-Purworejo #1 & #2 reclose\220117,120033250,+7h0,GI WATES,BANTUL1 - PWRJO1,Qualitrol LLC.cfg"
409,UPT SALATIGA,2026,02. Februari,20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR),20260209 Reclose Semanu - Bantul 1 Internal Relay.CFG,PETIR,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",NR,UNKNOWN,three_pole,A+B+C,60.833335876464844,1,3.498371124267578,1.5163220269918367,False,0.8283353928346916,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR)\20260209 Reclose Semanu - Bantul 1 Internal Relay.CFG
410,UPT SALATIGA,2026,02. Februari,20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR),"260209,125934830,+7h0,GI SEMANU,BANTUL 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=55ms  fault_count=2  i0/i1=1.55  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI SEMANU,UNKNOWN,three_pole,A+B+C,55.00000762939453,2,1511.114013671875,1.5493378122826997,,0.517447167414977,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR)\260209,125934830,+7h0,GI SEMANU,BANTUL 1-2,Qualitrol LLC.cfg"
411,UPT SALATIGA,2026,02. Februari,20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR),"260209,130121218,+7h0,GI BANTUL,SEMANU 1-2,Qualitrol LLC.cfg",PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=66ms  fault_count=1  i0/i1=0.36  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI BANTUL,UNKNOWN,three_pole,A+B+C,66.25,1,4316.01416015625,0.362128725031564,,0.2148601875715157,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR)\260209,130121218,+7h0,GI BANTUL,SEMANU 1-2,Qualitrol LLC.cfg"
412,UPT SALATIGA,2026,02. Februari,20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR),20260209_125935_326_r066.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.38  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY SEMANU 2,Z1,three_pole,A+B+C,79.96797180175781,2,3443.368896484375,0.37728776450364093,,0.47305872663397625,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR)\GI Bantul Bay Semanu 2 DFR Relay\20260209_125935_326_r066.cfg
413,UPT SALATIGA,2026,02. Februari,2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR,"260219,080448110,+7h0,GI WONOSARI,PEDAN 1-2,Qualitrol LLC.cfg",PETIR,KONDUKTOR / KERUSAKAN PERALATAN,0.85,1,fault_on_reclose_phase_change,"fault_count=42, fasa=A+B, dur=472ms - perubahan fasa saat AR, diduga kerusakan mekanik (konduktor/tower). Periksa timing antar gangguan sebelum menyimpulkan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI WONOSARI,UNKNOWN,unknown,A+B,471.9921569824219,42,1214.268798828125,0.022782012732977586,True,0.18752076159827977,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\260219,080448110,+7h0,GI WONOSARI,PEDAN 1-2,Qualitrol LLC.cfg"
414,UPT SALATIGA,2026,02. Februari,2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR,PEDAN-WONOSARI #1 Internal.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=66ms  fault_count=1  i0/i1=0.62  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",NR,UNKNOWN,single_pole,B,65.83332824707031,1,15823.6181640625,0.6219195090284199,True,0.5170123226998237,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\PEDAN-WONOSARI #1 Internal.CFG
415,UPT SALATIGA,2026,02. Februari,2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR,ZQA4.cfg,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=180ms  fault_count=3  i0/i1=0.62  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI PEDAN,UNKNOWN,unknown,,179.79165649414062,3,13354.9267578125,0.6192920634210797,,0.5041039441365428,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\ZQA4.cfg
416,UPT SEMARANG,2022,05. MEI,20220520 UNGARAN - KRIAN,Friday 20 May 2022 17.22.15.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=0.34  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KRIAN,Z2,single_pole,C,99.68301391601562,1,4700.923828125,0.3373135475502375,,0.1072847653323919,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\05. MEI\20220520 UNGARAN - KRIAN\20220520 Ungaran - Krian (Internal)\Friday 20 May 2022 17.22.15.000.CFG
417,UPT SEMARANG,2022,06. JUNI,20220626 PURWODADI - KEDUNGOMBO 2,ggn kdo 2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=105ms  fault_count=1  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",PWDD_28012013 / GI PURWODADI   E08+WR1_OHL_TO_KD_OMBO2   E08_F211_7SA522,UNKNOWN,single_pole,A,105.0,1,19.92500114440918,0.9251051857621859,,0.6114161695456439,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\06. JUNI\20220626 PURWODADI - KEDUNGOMBO 2\20220626 DFR GGN PWD-KDO2\20220626 DFR GGN PWD-KDO2\bay kdo 2 20220626\bay kdo 2 20220626\ggn kdo 2.CFG
423,UPT SEMARANG,2022,09. OKTOBER,20221021 Reclose SUTT Sayung - Bawen 1,"221021,055554190,+7h0,GI 150KV SAYUNG,TAMBAK LOROK 1-2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=58ms  fault_count=2  i0/i1=0.60  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150KV SAYUNG,UNKNOWN,single_pole,A,57.500003814697266,2,5516.576766967773,0.6045658019721691,,0.04372663028667464,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\09. OKTOBER\20221021 Reclose SUTT Sayung - Bawen 1\DFR EKSTERNAL\DFR EKSTERNAL\221021,055554190,+7h0,GI 150KV SAYUNG,TAMBAK LOROK 1-2,Qualitrol LLC.cfg"
424,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",ZQ363.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=89ms  fault_count=3  i0/i1=0.22  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150 kV WELERI,UNKNOWN,three_pole,A+B+C,88.54167175292969,3,8238.0703125,0.21544212445079547,,0.6802509079437687,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\17-1-2023_WELERI_KALIWUNGU\ZQ363.cfg"
425,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",BAY KLU 1 PART 1 17 JAN 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.21  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WELERI,Z1,three_pole,A+B+C,79.96800231933594,2,8464.2998046875,0.2060022699411178,,0.7461073445798708,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\BAY KLU 1 PART 1 17 JAN 2023.CFG"
427,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",BAY KLU 1 PART 1 17 JAN 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.21  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WELERI,Z1,three_pole,A+B+C,79.96800231933594,2,8464.2998046875,0.2060022699411178,,0.7461073445798708,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\DFR BAY KLU 1 GI WELERI 17 JAN 2023\BAY KLU 1 PART 1 17 JAN 2023.CFG"
429,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",dr1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=68ms  fault_count=1  i0/i1=0.40  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",WLERI-2,Z1,three_pole,A+B+C,68.3060302734375,1,8275.0576171875,0.39697597206649293,,0.6098994785849938,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Kaliwungu - Weleri 2\DR weleri 2\dr1.CFG"
430,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",DR2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",WLERI-2,UNKNOWN,unknown,A+B+C,0.0,1,62.965999603271484,0.05726567012832156,,0.005457387247509629,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Kaliwungu - Weleri 2\DR weleri 2\DR2.CFG"
431,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",Tuesday 17 January 2023 12.21.29.000.CFG,,NON-PETIR — PERLU INVESTIGASI,0.907,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=91%)  dur=101ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI KALIWUNGU,UNKNOWN,unknown,,100.55699920654297,2,8904.08984375,1.268374596537801,True,0.7632754147851406,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Kaliwungu - Weleri 2\Tuesday 17 January 2023 12.21.29.000.CFG"
432,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",BAY KLU 1 PART 1 17 JAN 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.21  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WELERI,Z1,three_pole,A+B+C,79.96800231933594,2,8464.2998046875,0.2060022699411178,,0.7461073445798708,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Weleri - Kaliwungu 1\BAY KLU 1 PART 1 17 JAN 2023.CFG"
434,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",BAY KLU 2 PART 1 17 JAN 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.52  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WELERI,Z1,three_pole,A+B+C,79.96797180175781,2,4701.77490234375,0.5246687367902937,,0.7923752745704862,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Weleri - Kaliwungu 2\BAY KLU 2 PART 1 17 JAN 2023.CFG"
435,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",BAY KLU 2 PART 2 17 JAN 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.27  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI WELERI,UNKNOWN,unknown,A,0.0,1,27.625,0.2716933693047573,,-1.2118319446454129,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Weleri - Kaliwungu 2\BAY KLU 2 PART 2 17 JAN 2023.CFG"
436,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",BAY KLU 2 PART 3 17 JAN 2023.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=164ms  fault_count=1  i0/i1=0.72  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI WELERI,Z3,unknown,A+B+C,164.24501037597656,1,3618.875,0.7219722914778947,,0.4110979381048514,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Internal Weleri - Kaliwungu 2\BAY KLU 2 PART 3 17 JAN 2023.CFG"
437,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2","230117,125357125,UTC,,P443,Alstom Grid.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=2  i0/i1=0.17  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI KALIWUNGU,UNKNOWN,unknown,,100.5899887084961,2,12502.0654296875,0.17062966304542448,,0.7667256225913466,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Kaliwungu - Weleri 1\230117,125357125,UTC,,P443,Alstom Grid.cfg"
439,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",ZQ3.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=105ms  fault_count=2  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI WALERI,UNKNOWN,unknown,A+B+C,105.05208587646484,2,5847.09619140625,0.007442140989249295,,0.24381008198881657,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Weleri -\ZQ3.cfg"
441,UPT SEMARANG,2023,01. JANUARI 2023,"20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2",ZQ5.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=25ms  fault_count=2  i0/i1=1.75  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI WALERI,UNKNOWN,unknown,B,24.791658401489258,2,34.52669906616211,1.752111028398377,,0.45728896250639334,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2\DFR\DFR\Weleri -\ZQ5.cfg"
443,UPT SEMARANG,2023,02. FEBRUARI 2023,20230204 Sayung - Tanjungjati 1,"230204,222232222,UTC,GI TANJUNG JATI,DISTANCE (P442),Schneider Electric.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=0.88  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY SAYUNG 1,Z2,single_pole,C,79.87200927734375,3,4897.6171875,0.8779820900317845,,0.05733514960911399,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\02. FEBRUARI 2023\20230204 Sayung - Tanjungjati 1\32\230204,222232222,UTC,GI TANJUNG JATI,DISTANCE (P442),Schneider Electric.cfg"
446,UPT SEMARANG,2023,02. FEBRUARI 2023,20230221 BUSBAR GI KDO,Tuesday 21 February 2023 22.14.44.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=83ms  fault_count=1  i0/i1=0.72  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,unknown,,83.40901184082031,1,4521.953125,0.7222706715623501,,0.9097409940880918,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\02. FEBRUARI 2023\20230221 BUSBAR GI KDO\P746\1\DR\Tuesday 21 February 2023 22.14.44.000.CFG
448,UPT SEMARANG,2023,09. SEPTEMBER 2023,20230903 WELERI - NEW BATANG #1,"230903,032719257,+7h0,GI 150KV NEW BATANG,WELERI 1 - BATANG 2,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=92ms  fault_count=2  i0/i1=0.83  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150KV NEW BATANG,UNKNOWN,unknown,,91.52344512939453,2,9399.283409118652,0.8306834333836172,,0.2060872519910349,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230903 WELERI - NEW BATANG #1\03_09_2023 DFR Eksternal N.Btg-Weleri 1\230903,032719257,+7h0,GI 150KV NEW BATANG,WELERI 1 - BATANG 2,Qualitrol LLC.cfg"
449,UPT SEMARANG,2023,09. SEPTEMBER 2023,20230903 WELERI - NEW BATANG #1,Weleri 1 GI New Batang.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=76ms  fault_count=1  i0/i1=0.84  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI Batang,UNKNOWN,single_pole,A,76.00003814697266,1,9826.3837890625,0.8352405547586041,,0.24882998107141138,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230903 WELERI - NEW BATANG #1\03_09_2023 DFR Internal New Batang - Weleri 1\Faul Record\03092023 WR1\Weleri 1 GI New Batang.CFG
450,UPT SEMARANG,2024,01. JANUARI 2024,20240102 RECLOSE PDPYUNG - PDLMPER 1,ZQA.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=187ms  fault_count=1  i0/i1=0.93  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI 150 KV PUDAK PAYUNG,UNKNOWN,unknown,A+B+C,186.71876525878906,1,14335.4853515625,0.9300496767709048,,0.5218784502926626,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - PDLMPER 1\02_01_2024 DFR Eksternal Payung - Lamper 1\ZQA.cfg
451,UPT SEMARANG,2024,01. JANUARI 2024,20240102 RECLOSE PDPYUNG - UNGARAN 2,ZQ2.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=65ms  fault_count=2  i0/i1=0.36  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GIS PUDAKPAYUNG,UNKNOWN,single_pole,C,65.26040649414062,2,4443.5859375,0.3626509344275075,True,0.42385094713289234,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - UNGARAN 2\02_01_2024 DFR Eksternal Payung - Ungaran 2\ZQ2.cfg
452,UPT SEMARANG,2024,01. JANUARI 2024,20240102 RECLOSE PDPYUNG - UNGARAN 2,ZQ27.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=75ms  fault_count=2  i0/i1=1.49  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GI 150 KV UNGARAN,UNKNOWN,unknown,,75.20833587646484,2,1521.07373046875,1.4850152843430042,,-0.0023630354935567613,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - UNGARAN 2\02_01_2024 DFR Eksternal Ungaran - Payung 2\ZQ27.cfg
453,UPT SEMARANG,2024,01. JANUARI 2024,20240102 RECLOSE PDPYUNG - UNGARAN 2,Tuesday 02 January 2024 20.03.22.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=101ms  fault_count=2  i0/i1=1.18  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,UNKNOWN,unknown,,100.60102081298828,2,15781.6103515625,1.1790827673228534,True,0.725011714291033,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - UNGARAN 2\02_01_2024 DFR Internal Payung - Ungaran 2\Tuesday 02 January 2024 20.03.22.000.CFG
454,UPT SEMARANG,2024,01. JANUARI 2024,20240103TRIP UNGARAN - NGIMBANG,"240103,033913474,+7h0,GITET UNGARAN,NGIMBANG-REACTOR,Qualitrol LLC.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=9ms  fault_count=2  i0/i1=0.14  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GITET UNGARAN,UNKNOWN,unknown,B,9.218751907348633,2,3709.701904296875,0.14117243031347598,,0.18606625588254164,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240103TRIP UNGARAN - NGIMBANG\240103,033913474,+7h0,GITET UNGARAN,NGIMBANG-REACTOR,Qualitrol LLC.cfg"
455,UPT SEMARANG,2024,01. JANUARI 2024,20240103TRIP UNGARAN - NGIMBANG,Wednesday 03 January 2024 03.50.02.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=57ms  fault_count=2  i0/i1=0.34  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KRIAN,Z2,unknown,A,57.003021240234375,2,4441.2958984375,0.3448770698725184,,0.18842359492791075,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240103TRIP UNGARAN - NGIMBANG\DFR Internal Ungaran - Krian\Wednesday 03 January 2024 03.50.02.000.CFG
456,UPT SEMARANG,2024,01. JANUARI 2024,20240127 FINAL TRIP UNGARAN - WELERI 2,Saturday 27 January 2024 18.22.55.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,unknown,C,79.96797180175781,1,5287.4248046875,0.012062061395335779,,0.38382197477764124,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240127 FINAL TRIP UNGARAN - WELERI 2\DFR Internal Weleri - Ungaran 2\Gangguan UNG 2 GI Weleri 27012024\Saturday 27 January 2024 18.22.55.000.CFG
457,UPT SEMARANG,2024,01. JANUARI 2024,20240127 FINAL TRIP UNGARAN - WELERI 2,Saturday 27 January 2024 18.22.55.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.01  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,unknown,C,79.96797180175781,1,5287.4248046875,0.012062061395335779,,0.38382197477764124,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240127 FINAL TRIP UNGARAN - WELERI 2\DFR Internal Weleri - Ungaran 2\Saturday 27 January 2024 18.22.55.000.CFG
458,UPT SEMARANG,2024,02. FEBRUARI 2024,2024-02-05 RECLOSE UNGARAN - PEMALANG 1,Monday 05 February 2024 01.10.23.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=48ms  fault_count=1  i0/i1=0.99  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",MiCOM,Z1,unknown,,47.948001861572266,1,13757.25,0.9914531301615398,,0.263702939394257,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\02. FEBRUARI 2024\2024-02-05 RECLOSE UNGARAN - PEMALANG 1\GITET PEMALANG BAY UNGARAN 1\Monday 05 February 2024 01.10.23.000.CFG
459,UPT SEMARANG,2024,02. FEBRUARI 2024,2024-02-05 RECLOSE UNGARAN - PEMALANG 1,Monday 05 February 2024 01.06.45.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=1.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",UNGAR-PEMALANG1,Z1+Z2,single_pole,B,99.97200775146484,1,22615.255859375,1.0220897834844365,,0.5848300241846579,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\02. FEBRUARI 2024\2024-02-05 RECLOSE UNGARAN - PEMALANG 1\GITET UNGARAN BAY PEMALANG 1\05-02-24 DFR INTERNAL MAIN A BAY PEMALANG 1\Monday 05 February 2024 01.06.45.000.CFG
460,UPT SEMARANG,2024,04. APRIL 2024,20240421_GI TANJUNGJATI_BAY JEPARA #2_PETIR,20240421.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=1.09  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",JEPARA-TJ JATI 2,Z1,single_pole,C,80.06399536132812,3,5189.080078125,1.0940347741514873,True,0.41192416158902423,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\04. APRIL 2024\20240421_GI TANJUNGJATI_BAY JEPARA #2_PETIR\20240421 GI JEPARA BAY TANJUNGJATI 2\GIJPR BAY TJT2\20240421.CFG
461,UPT SEMARANG,2024,10. OKTOBER 2024,20241011_GI KUDUS_BAY JEPARA#2_ALUMINIUM FOIL,ZQ3A.cfg,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=0ms  fault_count=1  i0/i1=0.02  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI KUDUS,UNKNOWN,unknown,,0.26044249534606934,1,1339.6358642578125,0.023572698179968057,,-0.002408479889247938,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\10. OKTOBER 2024\20241011_GI KUDUS_BAY JEPARA#2_ALUMINIUM FOIL\20241011 GI KUDUS BAY JEPARA#2\20241011 DFR EKSTERNAL GI KDS\20241011 DFR EKSTERNAL GI KDS\ZQ3A.cfg
464,UPT SEMARANG,2024,11. NOVEMBER 2024,20241121_GI JEPARA_BAY TANJUNGJATI#1_PETIR,24.11.21 11.55.31.000.000.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=2  i0/i1=0.78  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",JEPARA LINE 1,Z1,single_pole,A,79.96803283691406,2,9264.3203125,0.7751096960396651,,0.2555494723490265,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\11. NOVEMBER 2024\20241121_GI JEPARA_BAY TANJUNGJATI#1_PETIR\20241121_GI TANJUNGJATI_BAY JEPARA#1_DFR\211124 Internal SISI Tjati\24.11.21 11.55.31.000.000.CFG
467,UPT SEMARANG,2024,12. DESEMBER 2024,20241228_GI KUDUS_BAY JEKULO#2_PETIR,ZQE.cfg,PETIR,NON-PETIR — PERLU INVESTIGASI,0.831,2,petir_decision_tree_non_petir,Classifier ML: bukan PETIR (prob non-PETIR=83%)  dur=8ms  fault_count=2  — penyebab spesifik belum dapat ditentukan (LAYANG/POHON/HEWAN/BENDA ASING butuh lebih banyak data latih). | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.],GI KUDUS,UNKNOWN,unknown,A+B+C,7.7083258628845215,2,885.6098022460938,0.49027555317862614,,0.7397090106722904,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\12. DESEMBER 2024\20241228_GI KUDUS_BAY JEKULO#2_PETIR\20241228_GI KUDUS_BAY JEKULO#2_DFR\Eksternal 281224_Kudus Jekulo\ZQE.cfg
470,UPT SEMARANG,-,04. APRIL 2025_DFR_SMG,20250413_GITET UNGARAN BAY KRIAN (PETIR),LPA .CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=100ms  fault_count=1  i0/i1=1.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KRIAN,Z1+Z2,single_pole,C,100.30699157714844,1,46655.703125,1.0591911443873205,,0.9252952255110236,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\04. APRIL 2025_DFR_SMG\20250413_GITET UNGARAN BAY KRIAN (PETIR)\13_4_2025 DFR Internal Ungaran - Krian\LPA .CFG
471,UPT SEMARANG,-,04. APRIL 2025_DFR_SMG,20250413_GITET UNGARAN BAY KRIAN (PETIR),LPB.CFG,PETIR,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=49ms  fault_count=1  i0/i1=1.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",GITET UNGARAN,Z1,unknown,,48.795997619628906,1,46683.32421875,1.0592961034803356,,0.9261090921632107,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\04. APRIL 2025_DFR_SMG\20250413_GITET UNGARAN BAY KRIAN (PETIR)\13_4_2025 DFR Internal Ungaran - Krian\LPB.CFG
476,UPT SEMARANG,-,05. MEI_2025_DFR_SMG,26052025 TRIP UNGARAN- NGIMBANG,LPA Ngimbang.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=9ms  fault_count=2  i0/i1=0.13  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",UNGARAN-KRIAN 2,UNKNOWN,unknown,B,9.173989295959473,2,2408.464111328125,0.12666078661741956,,0.47629828470409924,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\05. MEI_2025_DFR_SMG\26052025 TRIP UNGARAN- NGIMBANG\LPA\LPA Ngimbang.CFG
482,UPT SEMARANG,-,08. AGUSTUS_2025_DFR_SMG,19082025 TRIP INCOMING#2 GI PANDEANLAMPER,Tuesday 19 August 2025 10.56.19.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=1  i0/i1=0.06  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",MiCOM,UNKNOWN,unknown,,79.56004333496094,1,14064.103515625,0.05719992909595883,,-0.002205661066355558,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\08. AGUSTUS_2025_DFR_SMG\19082025 TRIP INCOMING#2 GI PANDEANLAMPER\Tuesday 19 August 2025 10.56.19.000.CFG
487,UPT SEMARANG,-,09.SEPTEMBER_2025_DFR_SMG,27092025 Sayung - Tambakorok#1,1.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=1297ms  fault_count=5  i0/i1=0.92  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI SAYUNG,UNKNOWN,three_pole,A+B+C,1296.9998779296875,5,24444.1953125,0.9177478265027422,True,0.7037524039527775,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\09.SEPTEMBER_2025_DFR_SMG\27092025 Sayung - Tambakorok#1\Internal sisi sayung\1.CFG
488,UPT SEMARANG,-,09.SEPTEMBER_2025_DFR_SMG,27092025 Sayung - Tambakorok#1,2.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=157ms  fault_count=3  i0/i1=0.91  — gangguan transien, AR berhasil, tidak perlu crew lapangan. | [CATATAN: Tipe proteksi tidak teridentifikasi dari sinyal digital — diklasifikasikan berdasarkan analisis gelombang arus/tegangan saja. Verifikasi manual diperlukan.]",GI SAYUNG,UNKNOWN,three_pole,A+B+C,157.0,3,24444.1953125,0.9118285398348777,True,0.31214980144118293,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\09.SEPTEMBER_2025_DFR_SMG\27092025 Sayung - Tambakorok#1\Internal sisi sayung\2.CFG
490,UPT SEMARANG,-,10. OKTOBER_2025_DFR_SMG,13102025 TANJUNGJATI-SAYUNG#1 DAN JEPARA-KUDUS#2,"251013,171432522,UTC,,P442,Schneider Electric.cfg",,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=5  i0/i1=0.04  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY KUDUS 2,Z1,three_pole,A+B+C,79.92195892333984,5,1661.9200439453125,0.039633606294944786,True,0.16531424556742408,,,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\10. OKTOBER_2025_DFR_SMG\13102025 TANJUNGJATI-SAYUNG#1 DAN JEPARA-KUDUS#2\JEPARA-KUDUS#2\jepara\251013,171432522,UTC,,P442,Schneider Electric.cfg"
491,UPT SEMARANG,-,10. OKTOBER_2025_DFR_SMG,13102025 TANJUNGJATI-SAYUNG#1 DAN JEPARA-KUDUS#2,25.10.13 17.08.54.000.000.CFG,,PETIR (TRANSIEN),1.0,2,petir_decision_tree,"Classifier ML: probabilitas PETIR=100%  dur=80ms  fault_count=3  i0/i1=1.03  — gangguan transien, AR berhasil, tidak perlu crew lapangan.",BAY SAYUNG 1,Z1,single_pole,B,79.96797180175781,3,22084.85546875,1.029857057878481,,0.4172579589899804,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\10. OKTOBER_2025_DFR_SMG\13102025 TANJUNGJATI-SAYUNG#1 DAN JEPARA-KUDUS#2\TANJUNGJATI - SAYUNG#1\SAYUNG\25.10.13 17.08.54.000.000.CFG
492,UPT SEMARANG,-,10. OKTOBER_2025_DFR_SMG,13102025 TANJUNGJATI-SAYUNG#1 DAN JEPARA-KUDUS#2,25.10.13 17.08.58.000.000.CFG,,GANGGUAN PERMANEN,0.75,1,three_pole_failed_reclose,"trip_type=three_pole, reclose_successful=False - gangguan permanen 3-fasa, AR gagal. Diduga kerusakan mekanik/konduktor, perlu investigasi lapangan.",BAY SAYUNG 1,Z1,three_pole,A+B+C,79.96797180175781,2,22664.9453125,0.43491806191502796,False,0.5293531078156193,,,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\10. OKTOBER_2025_DFR_SMG\13102025 TANJUNGJATI-SAYUNG#1 DAN JEPARA-KUDUS#2\TANJUNGJATI - SAYUNG#1\SAYUNG\25.10.13 17.08.58.000.000.CFG
